|  初始设定程序段

|  |--| M8002 |-------|--( MOV K300 D600 )--|  //目标液位给定(300mm)
|  |                             |--( MOV K80 D612 )--|   //反馈输入滤波器常数设定
|  |                             |--( MOV K10 D615 )--|   //微分增益设定"10"
|  |                             |--( MOV K1500 D632 )--| //PID调节器输出上线设定1.5S
|  |                             |--( MOV K0 D633 )--|    //PID调节器输出下线设定0S




自动调谐设定程序段

|  |--| X020 |---------------------( PLS M100 )--|    //自动调谐启动标记
|  |--| /X021|--| M100 |--|-----------( SET M101 )--|  //自动调谐有效
|  |                                   |---[ MOV K2000 D610]--|     //自动调谐采样时间设定    
|  |                                   |---[ MOV H0030 D611]--|     //自动调谐启动，输出限制功能有效
|  |                                   |---[ MOV K1200 D602]--|     //阶跃调谐输出突变设定




PID调节程序段

|  |--|/ M101 |----------------( MOVP K400 D610 )--|   //正常PID调节采样时间设定
|  |--| M8002|---------------------( RST D602 )--|   //PID调节器输出初始化清除
|  |--|/ X020 |----|/ X021 |-------( RST D602 )--|   //PID调节器输出初始化清除



|  |--| X021|-----|-----( PID D600 D601 D610 D602 )--|  //PID调节指令，D601为反馈液位
|  |   |         |       |
|  |--| X020|---- |-----( OUT M103 )--|                 //PID调节有效标记



输出控制程序段

|  |--| M101 |------|------( MOV D611 K2M110 )--|        //自动调谐状态检测
                             |-------| M114 |--(PLF M102)--|       //自动调谐完成标记
                             |-------| M102 |--(RST M101)--|       //自动调谐完成


|  |--| M103 |----------------( T250 K1500 )--|           //水泵输出PWM周期

|  |--| T250 |-----------------( RST T250)--|             //PWM信号生成
|  |--| /M103  |------------------( RST T250)--|          //PWM信号生成

|  |--| LD < T250 D602 |-----| M103 |----( OUTY031)--|    //水泵控制输出
|  |--| M8067 |------------------------( OUTY030 )--|     //出错输出

|  |--| LD > D601 K350 |--------------------( SET Y032 )--|  //液位过高警报
|  |--| LD < D601 K100 |--------------------( SET Y033 )--|  //液位过低警报
|  |--| LD > D601 K150 |--| LD < D601 K340 |--( RST Y032 )--( RST Y033 )--|  //清除警报
