# Logix 5000 Controllers Structured Text

1756 ControlLogix, 1756 GuardLogix, 1769 CompactLogix, 1769 Compact GuardLogix, 1789SoftLogix, 5069 CompactLogix, 5069 Compact GuardLogix, Studio 5000 Logix Emulate

![](images/06f3294921899b8b8dfe959f72f3902cd9589303461fc60aef64ac28d0ad7a13.jpg)


![](images/e116ba65eaf73e89258f054ad5d715f7bcba6ac0dcaa92d38d7f328129cc2a9e.jpg)


![](images/d6409c5c3ce4c7a424c7c55c624bf8ac332623637525ac5df3657c663b2979d4.jpg)


![](images/bf72199c7308d57d7ed9ff2b320c5bcd51074aa082f0ac9122fc34eb335fe926.jpg)


# Important user information

Read this document and the documents listed in the additional resources section about installation, configuration, and operation of this equipmentbefore you install, configure, operate, or maintain this product. Users are required to familiarize themselves with installation and wiring instructionsin addition to requirements of all applicable codes, laws, and standards.

Activities including installation, adjustments, putting into service, use, assembly, disassembly, and maintenance are required to be carried out bysuitably trained personnel in accordance with applicable code of practice. If this equipment is used in a manner not specified by the manufacturer,the protection provided by the equipment may be impaired.

In no event will Rockwell Automation, Inc. be responsible or liable for indirect or consequential damages resulting from the use or application of thisequipment.

The examples and diagrams in this manual are included solely for illustrative purposes. Because of the many variables and requirements associatedwith any particular installation, Rockwell Automation, Inc. cannot assume responsibility or liability for actual use based on the examples anddiagrams.

No patent liability is assumed by Rockwell Automation, Inc. with respect to use of information, circuits, equipment, or software described in thismanual.

Reproduction of the contents of this manual, in whole or in part, without written permission of Rockwell Automation, Inc., is prohibited.

Throughout this manual, when necessary, we use notes to make you aware of safety considerations.

<table><tr><td colspan="2">WARNING: Identifies information about practices or circumstances that can cause an explosion in a hazardous environment, which may lead to personal injury or death, property damage, or economic loss.</td></tr><tr><td colspan="2">ATTENTION: Identifies information about practices or circumstances that can lead to personal injury or death, property damage, or economic loss. Attentions help you identify a hazard, avoid a hazard, and recognize the consequence</td></tr><tr><td colspan="2">Important: Identifies information that is critical for successful application and understanding of the product.</td></tr></table>

Labels may also be on or inside the equipment to provide specific precautions.

<table><tr><td colspan="2">SHOCK HAZARD: Labels may be on or inside the equipment, for example, a drive or motor, to alert people that dangerous voltage may be present.</td></tr><tr><td colspan="2">BURN HAZARD: Labels may be on or inside the equipment, for example, a drive or motor, to alert people that surfaces may reach dangerous temperatures.</td></tr><tr><td colspan="2">ARC FLASH HAZARD: Labels may be on or inside the equipment, for example, a motor control center, to alert people to potential Arc Flash. Arc Flash will cause severe injury or death. Wear proper Personal Protective Equipment (PPE). Follow ALL Regulatory requirements for safe work practices and for Personal Protective Equipment (PPE).</td></tr></table>

This manual includes new and updated information. Use these reference tables tolocate changed information.

Grammatical and editorial style changes are not included in this summary.

# Global changes

This table identifies changes that apply to all information about a subject in themanual and the reason for the change. For example, the addition of new supportedhardware, a software design change, or additional reference material would resultin changes to all of the topics that deal with that subject.

<table><tr><td>Subject</td><td>Reason</td></tr><tr><td>Throughout</td><td>Updates made to align with corresponding online help topics</td></tr></table>

# Preface

Studio 5000 environment..

Additional resources ................

Legal Notices .....

# Chapter 1

# Program Structured Text

Structured Text Syntax ..... 11

Structured Text Components: Assignments... .. 13

Specify a non-retentive assignment.. .. 14

Assign an ASCII character to a string data member .................. .. 15

Character string literals . 15

Structured Text Components: Expressions.. . 17

Use arithmetic operators and functions... . 18

Use relational operators .. . 20

Use logical operators .. . 21

Use bitwise operators.. . 22

Determine the order of execution.... . 23

Structured Text Components: Instructions.. . 23

Structured Text Components: Constructs.......... . 25

IF_THEN... . 25

CASE_OF . . 28

FOR_DO.... . 31

WHILE_DO .. . 34

REPEAT_UNTIL. . 36

Structured Text Components: Comments.. . 39

# Index

This manual shows how to program Logix 5000 controllers with structured textprogramming language.

This manual is one of a set of related manuals that show common procedures forprogramming and operating Logix 5000 controllers.

For a complete list of common procedures manuals, refer to the Logix 5000Controllers Common Procedures Programming Manual , publication1756-PM001.

The term Logix 5000 controller refers to any controller based on the Logix 5000operating system.

# Studio 5000 environment

The Studio 5000 Automation Engineering & Design Environment® combinesengineering and design elements into a common environment. The first element isthe Studio 5000 Logix Designer® application. The Logix Designer application isthe rebranding of RSLogix $5 0 0 0 ^ { \circ }$ software and will continue to be the product toprogram Logix $5 0 0 0 ^ { \mathrm { r s } }$ controllers for discrete, process, batch, motion, safety, anddrive-based solutions.

![](images/774d58d537210a48fb801fe6054d420afe35941e8b54e36292c66881280fc35c.jpg)


The Studio $5 0 0 0 ^ { \circ }$ environment is the foundation for the future ofRockwell Automation® engineering design tools and capabilities. The Studio 5000environment is the one place for design engineers to develop all elements of theircontrol system.

# Additional resources

These documents contain additional information concerning related RockwellAutomation products.

<table><tr><td>Resource</td><td>Description</td></tr><tr><td>LOGIX 5000 Controllers Program Parameters Programming Manual, publication 1756-PM021</td><td>Describes how to use program parameters when programming Logix 5000 controllers.</td></tr><tr><td>LOGIX 5000 Controllers General Instructions Reference Manual, publication 1756-RM003</td><td>Describes the available instructions for a Logix 5000 controller.</td></tr><tr><td>LOGIX 5000 Controllers Process and Drives Instructions Reference Manual, publication 1756-RM006</td><td>Describes how to program a Logix 5000 controller for process or drives applications.</td></tr><tr><td>LOGIX 5000 Controllers Motion Instruction Set Reference Manual, publication MOTION-RM002</td><td>Describes how to program a Logix 5000 controller for motion applications.</td></tr><tr><td>Product Certifications website, http://ab.rockwellautomation.com</td><td>Provides declarations of conformity, certificates, and other certification details.</td></tr></table>

You can view or download publications athttp://www.rockwellautomation.com/literature . To order paper copies oftechnical documentation, contact your local Rockwell Automation distributor orsales representative.

# Legal Notices

# Copyright Notice

Copyright $^ ©$ 2018 Rockwell Automation Technologies, Inc. All Rights Reserved.Printed in USA.

This document and any accompanying Rockwell Software products arecopyrighted by Rockwell Automation Technologies, Inc. Any reproductionand/or distribution without prior written consent from Rockwell AutomationTechnologies, Inc. is strictly prohibited. Please refer to the license agreement fordetails.

# End User License Agreement (EULA)

You can view the Rockwell Automation End-User License Agreement ("EULA")by opening the License.rtf file located in your product's install folder on your harddrive.

# Open source licenses

The software included in this product contains copyrighted software that islicensed under one or more open source licenses. Copies of those licenses are

included with the software. Corresponding Source code for open source packagesincluded in this product are located at their respective web site(s).

Alternately, obtain complete Corresponding Source code by contacting RockwellAutomation via the Contact form on the Rockwell Automation website:http://www.rockwellautomation.com/global/about-us/contact/contact.pagePlease include "Open Source" as part of the request text.

A full list of all open source software used in this product and their correspondinglicenses can be found in the OPENSOURCE folder included with the ReleaseNotes. The default installed location of these licenses is C:\Program Files(x86)\Common

Files\Rockwell\Help\<Product>\ReleaseNotes\OPENSOURCE\index.htm.

# Trademark Notices

Allen-Bradley, ControlBus, ControlFLASH, Compact GuardLogix, CompactI/O, ControlLogix, CompactLogix, DCM, $\mathrm { D H + }$ , Data Highway Plus,DriveLogix, DPI, DriveTools, Explorer, FactoryTalk, FactoryTalk AdministrationConsole, FactoryTalk Alarms and Events, FactoryTalk Batch, FactoryTalkDirectory, FactoryTalk Security, FactoryTalk Services Platform, FactoryTalkView, FactoryTalk View SE, FLEX Ex, FlexLogix, FLEX I/O, Guard I/O, HighPerformance Drive, Integrated Architecture, Kinetix, Logix5000, Logix 5000,Logix5550, MicroLogix, DeviceNet, EtherNet/IP, PLC-2, PLC-3, PLC-5,PanelBuilder, PowerFlex, PhaseManager, POINT I/O, PowerFlex, RockwellAutomation, RSBizWare, Rockwell Software, RSEmulate, Historian,RSFieldbus, RSLinx, RSLogix, RSNetWorx for DeviceNet, RSNetWorx forEtherNet/IP, RSMACC, RSView, RSView32, Rockwell Software Studio 5000Automation Engineering & Design Environment, Studio 5000 View Designer,SCANport, SLC, SoftLogix, SMC Flex, Studio 5000, Ultra 100, Ultra 200,VersaView, WINtelligent, XM, SequenceManager are trademarks of RockwellAutomation, Inc.

Any Rockwell Automation logo, software or hardware product not mentionedherein is also a trademark, registered or otherwise, of Rockwell Automation, Inc.

# Other Trademarks

CmFAS Assistant, CmDongle, CmStick, CodeMeter, CodeMeter ControlCenter, and WIBU are trademarks of WIBU-SYSTEMS AG in the United Statesand/or other countries.

All other trademarks are the property of their respective holders and are herebyacknowledged.

# Warranty

This product is warranted in accordance with the product license. The product’sperformance may be affected by system configuration, the application beingperformed, operator control, maintenance, and other related factors. RockwellAutomation is not responsible for these intervening factors. The instructions inthis document do not cover all the details or variations in the equipment,procedure, or process described, nor do they provide directions for meeting everypossible contingency during installation, operation, or maintenance. Thisproduct’s implementation may vary among users.

This document is current as of the time of release of the product; however, theaccompanying software may have changed since the release. Rockwell Automation,Inc. reserves the right to change any information contained in this document orthe software at any time without prior notice. It is your responsibility to obtain themost current information available from Rockwell when installing or using thisproduct.

# Environmental Compliance

Rockwell Automation maintains current product environmental information onits website athttp://www.rockwellautomation.com/rockwellautomation/about-us/sustainability-ethics/product-environmental-compliance.page

# Contact Rockwell

Customer Support Telephone — 1.440.646.3434

Online Support — http://www.rockwellautomation.com/support/

# Program Structured Text

# Structured Text Syntax

Structured text is a textual programming language that uses statements to definewhat to execute.

Structured text is not case sensitive.

• Use tabs and carriage returns (separate lines) to make your structured texteasier to read. They have no effect on the execution of the structured text.

Structured text is not case sensitive. Structured text can contain thesecomponents.

<table><tr><td>Term</td><td>Definition</td><td>Examples</td></tr><tr><td>Assignment</td><td>Use an assignment statement to assign values to tags. The := operator is the assignment operator. Terminate the assignment with a semi colon ‘;’</td><td>tag := expression;</td></tr><tr><td>Expression</td><td>An expression is part of a complete assignment or construct statement. An expression evaluates to a number (numerical expression), a String (string expression), or to a true or false state (BOOL expression)</td><td></td></tr><tr><td>Tag Expression</td><td>A named area of the memory where data is stored (BOOL, SINT, INT, DINT, REAL, String).</td><td>value1</td></tr><tr><td>Immediate Expression</td><td>A constant value</td><td>4</td></tr><tr><td>Operators Expression</td><td>A symbol or mnemonic that specifies an operation within an expression.</td><td>tag1 + tag2
tag1 &gt;= value1</td></tr><tr><td>Function Expression</td><td>When executed, a function yields one value. Use parentheses to contain the operand of a function. Even though their syntax is similar, functions differ from instructions in that functions can be used only in expressions. Instructions cannot be used in expressions.</td><td>function tag1)</td></tr><tr><td>Instruction</td><td>An instruction is a standalone statement.
An instruction uses parentheses to contain its operands.
Depending on the instruction, there can be zero, one, or multiple operands.
When executed, an instruction yields one or more values that are part of a data structure. Terminate the instruction with a semi colon(.).
Even though their syntax is similar, instructions differ from functions in that instructions cannot be used in expressions. Functions can be used only in expressions.</td><td>instruction(   );
instruction operand(   );
instruction operand1,
operand2, operand3);</td></tr><tr><td>Construct</td><td>A conditional statement used to trigger structured text code (that is, other statements). Terminate the construct with a semi colon(.).</td><td>IF...THEN CASE FOR...DO WHILE...DO
REPEAT...UNTIL
EXIT</td></tr><tr><td>Comment</td><td>Text that explains or clarifies what a section of structured text does.
Use comments to make it easier to interpret the structured text.
Comments do not affect the execution of the structured text.
Comments can appear anywhere in structured text.</td><td>//comment
(*start of comment ... end of comment*) 
/*start of comment ... end of comment*/</td></tr></table>

# See also

Structured Text Components: Assignments on page 13

Structured Text Components: Expressions on page 17

Structured Text Components: Instructions on page 23

Structured Text Components: Constructs on page 25

Structured Text Components: Comments on page 39

# Structured Text Components:Assignments

Use an assignment to change the value stored within a tag. An assignment has thissyntax:

tag : $^ { \ast = }$ expression;

where:

<table><tr><td>Component</td><td colspan="2">Description</td></tr><tr><td>Tag</td><td colspan="2">Represents the tag that is getting the new value; the tag must be a BOOL, SINT, INT, DINT, STRING, or REAL. 
Tip: The STRING tag is applicable to CompactLogix 5380, CompactLogix 5480, ControlLogix 5580, Compact GuardLogix 5380, and GuardLogix 5580 controllers only.</td></tr><tr><td>:=</td><td colspan="2">Is the assignment symbol</td></tr><tr><td rowspan="8">Expression</td><td colspan="2">Represents the new value to assign to the tag</td></tr><tr><td>If tag is this data type</td><td>Use this type of expression</td></tr><tr><td>BOOL</td><td>BOOL</td></tr><tr><td>SINT</td><td rowspan="4">Numeric</td></tr><tr><td>INT</td></tr><tr><td>DINT</td></tr><tr><td>REAL</td></tr><tr><td>STRING</td><td>String type, including string tag and string literal (CompactLogix 5380, CompactLogix 5480, ControlLogix 5580, Compact GuardLogix 5380, and GuardLogix 5580 controllers only).</td></tr><tr><td>;</td><td colspan="2">Ends the assignment</td></tr></table>

The tag retains the assigned value until another assignment changes the value.

The expression can be simple, such as an immediate value or another tag name, orthe expression can be complex and include several operators and functions, orboth. Refer to Expressions for more information.

Tip: I/O module data updates asynchronously to the execution of logic. If you reference an input multiple times in yourlogic, the input could change state between separate references. If you need the input to have the same state foreach reference, buffer the input value and reference that buffer tag. For more information, see Logix 5000Controllers Common Procedures , publication 1756-PM001 .You can also use Input and Output program parameters which automatically buffer the data during logixexecution. See LOGIX 5000 Controllers Program Parameters Programming Manual , publication 1756-PM021 .

# See also

Assign an ASCII character to a string data member on page 15

Specify a non-retentive assignment on page 14

Structured Text Components: Expressions on page 17

Character string literals on page 15

# Specify a non-retentive assignment

The non-retentive assignment is different from the regular assignment describedabove in that the tag in a non-retentive assignment is reset to zero each time thecontroller:

Enters the Run mode

Leaves the step of an SFC if you configure the SFC for Automatic reset.This applies only if you embed the assignment in the action of the step oruse the action to call a structured text routine by using a JSR instruction.

A non-retentive assignment has this syntax:

tag [:=] expression ;

where:

<table><tr><td>Component</td><td colspan="2">Description</td></tr><tr><td>tag</td><td colspan="2">Represents the tag that is getting the new value; the tag must be a BOOL, SINT, INT, DINT, STRING, or REAL. 
Tip: The STRING tag is applicable to CompactLogix 5380, CompactLogix 5480, ControlLogix 5580, Compact GuardLogix 5380, and GuardLogix 5580 controllers only.</td></tr><tr><td>[:=]</td><td colspan="2">Is the non-retentive assignment symbol.</td></tr><tr><td rowspan="8">expression</td><td colspan="2">Represents the new value to assign to the tag.</td></tr><tr><td>If tag is this data type</td><td>Use this type of expression</td></tr><tr><td>BOOL</td><td>BOOL</td></tr><tr><td>SINT</td><td rowspan="4">Numeric</td></tr><tr><td>INT</td></tr><tr><td>DINT</td></tr><tr><td>REAL</td></tr><tr><td>STRING 
(CompactLogix 5380, CompactLogix 5480, ControlLogix 5580, Compact GuardLogix 5380, and GuardLogix 5580 controllers only).</td><td>String type, including string tag and string literal 
CompactLogix 5380, CompactLogix 5480, ControlLogix 5580, Compact GuardLogix 5380, and GuardLogix 5580 controllers( only)</td></tr></table>

# See also

Assign an ASCII character to a string data member on page 15

Structured Text Components: Assignments on page 13

# Assign an ASCII character to a stringdata member

# Assign an ASCII character to a string data member

Use the assignment operator to assign an ASCII character to an element of theDATA member of a string tag. To assign a character, specify the value of thecharacter or specify the tag name, DATA member, and element of the character.For example:

<table><tr><td>This is OK</td><td>This is not OK</td></tr><tr><td>string1.DATA[0]:= 65;</td><td>string1.DATA[0]:= A;</td></tr><tr><td>string1.DATA[0]:= string2.DATA[0];</td><td>string1 := string2; 
Tip: This assigns all content of string2 to string1 
instead of just one character.</td></tr></table>

To add or insert a string of characters to a string tag, use either of these ASCIIstring instructions:

<table><tr><td>To</td><td>Use this instruction</td></tr><tr><td>Add characters to the end of a string</td><td>CONCAT</td></tr><tr><td>Insert characters into a string</td><td>INSERT</td></tr></table>

# See also

Structured Text Components: Expressions on page 17

Character string literals on page 15

# Character string literals

Character string literals include single byte or double byte encoded characters. Asingle-byte string literal is a sequence of zero or more characters that are prefixedand terminated by the single quote character ('). In single byte character strings,the three-character combination of the dollar sign ($) followed by twohexadecimal digits is interpreted as the hexadecimal representation of the eight-bitcharacter code as shown in the following table.

# Tips:

• Character string literals are only applicable to the CompactLogix 5380,CompactLogix 5480, ControlLogix 5580, Compact GuardLogix 5380, andGuardLogix 5580 controllers.

• Studio 5000 only supports single byte characters.


Character string literals


<table><tr><td>No.</td><td>Description</td><td>Example</td></tr><tr><td>1a</td><td>Empty string (length zero)</td><td>&#x27;&#x27;</td></tr><tr><td>1b</td><td>String of length one or character CHAR containing a single character</td><td>&#x27;A&#x27;</td></tr><tr><td>1c</td><td>String of length one or character CHAR containing the &quot;space&quot; character</td><td>&#x27;&#x27;</td></tr><tr><td>1d</td><td>String of length one or character CHAR containing the &quot;single quote&quot; character</td><td>&#x27;${&#x27;&#x27;}</td></tr><tr><td>1e</td><td>String of length one or character CHAR containing the &quot;double quote&quot; character</td><td>&#x27;&#x27;&#x27;</td></tr><tr><td>1f</td><td>Support of two character combinations</td><td>&#x27;${R$L}&#x27;</td></tr><tr><td>1g</td><td>Support of a character representation with &#x27;$&#x27; and two hexadecimal characters</td><td>&#x27;${0A}&#x27;</td></tr></table>


Two-character combinations in character strings


<table><tr><td>No.</td><td>Description</td><td>Example</td></tr><tr><td>1</td><td>Dollar sign</td><td>$$</td></tr><tr><td>2</td><td>Single quote</td><td>$&#x27;</td></tr><tr><td>3</td><td>Line feed</td><td>$L or $I</td></tr><tr><td>4</td><td>Newline</td><td>$N or $n</td></tr><tr><td>5</td><td>Form feed (page)</td><td>$P or $p</td></tr><tr><td>6</td><td>Carriage return</td><td>$R or $r</td></tr><tr><td>7</td><td>Tabulator</td><td>$T or $t</td></tr></table>

# Tips:

• The newline character provides an implementation-independent means of defining the end ofa line of data for both physical and file I/O; for printing, the effect is that of ending a line of dataand resuming printing at the beginning of the next line.

• The $\$ 1$ combination is only valid inside single quoted string literals.

# See also

Structured Text Components: Assignments on page 13

# Structured TextComponents:Expressions

An expression is a tag name, equation, or comparison. To write an expression, useany of the following:

• Tag name that stores the value (variable)

• Number that you enter directly into the expression (immediate value)

String literal that you enter directly into the expression (CompactLogix5380, CompactLogix 5480, ControlLogix 5580, Compact GuardLogix5380, and GuardLogix 5580 controllers only)

• Functions, such as: ABS, TRUNC

• Operators, such as: +, -, <, >, And, Or

Follow these guidelines for writing expressions:

Use any combination of upper-case and lower-case letter. For example, thesevariations of "AND" are acceptable: AND, And, and.

For more complex requirements, use parentheses to group expressionswithin expressions. This makes the whole expression easier to read, andensures that the expression executes in the desired sequence.

Use these expressions for structured text:

BOOL expression: An expression that produces the BOOL value of 1 (true) or 0(false).

A bool expression uses bool tags, relational operators, and logical operatorsto compare values or check if conditions are true or false. For example,tag1>65.

• A simple bool expression can be a single BOOL tag.

• Typically, use bool expressions to condition the execution of other logic.

Numeric expression: An expression that calculates an integer or floating-pointvalue.

A numeric expression uses arithmetic operators, arithmetic functions, andbitwise operators. For example, tag1 $+ 5$ .

• Nest a numeric expression within a BOOL expression. For example,$( \mathrm { t a g 1 } + 5 ) > 6 5$ .

# String expression: An expression that represents a string

• A simple expression can be a string literal or a string tag

Use this table to select the operators for expressions.

<table><tr><td>If</td><td>Use</td></tr><tr><td>Calculating an arithmetic value</td><td>Arithmetic operators and functions</td></tr><tr><td>Comparing two values or strings</td><td>Relational operators</td></tr><tr><td>Verifying if conditions are true or false</td><td>Logical operators</td></tr><tr><td>Comparing the bits within values</td><td>Bitwise operators</td></tr></table>

# See also

Use arithmetic operators and functions on page 18

Use relational operators on page 20

Use logical operators on page 21

Use bitwise operators on page 22

# Use arithmetic operators andfunctions

Combine multiple operators and functions in arithmetic expressions.

Operators calculate new values.

<table><tr><td>To</td><td>Use this operator</td><td>Optimal data type</td></tr><tr><td>Add</td><td>+</td><td>DINT, REAL</td></tr><tr><td>Subtract/negate</td><td>-</td><td>DINT, REAL</td></tr><tr><td>Multiply</td><td>*</td><td>DINT, REAL</td></tr><tr><td>Exponent (x to the power of y)</td><td>**</td><td>DINT, REAL</td></tr><tr><td>Divide</td><td>/</td><td>DINT, REAL</td></tr><tr><td>Modulo-divide</td><td>MOD</td><td>DINT, REAL</td></tr></table>

Functions perform math operations. Specify a constant, a non-Boolean tag, or anexpression for the function.

<table><tr><td>For</td><td>Use this function</td><td>Optimal data type</td></tr><tr><td>Absolute value</td><td>ABS (numeric_expression)</td><td>DINT, REAL</td></tr><tr><td>Arc cosine</td><td>ACOS (numeric_expression)</td><td>REAL</td></tr><tr><td>Arc sine</td><td>ASIN (numeric_expression)</td><td>REAL</td></tr><tr><td>Arc tangent</td><td>ATAN (numeric_expression)</td><td>REAL</td></tr><tr><td>Cosine</td><td>COS (numeric_expression)</td><td>REAL</td></tr><tr><td>Radians to degrees</td><td>DEG (numeric_expression)</td><td>DINT, REAL</td></tr><tr><td>Natural log</td><td>LN (numeric_expression)</td><td>REAL</td></tr><tr><td>Log base 10</td><td>LOG (numeric_expression)</td><td>REAL</td></tr><tr><td>Degrees to radians</td><td>RAD (numeric_expression)</td><td>DINT, REAL</td></tr><tr><td>Sine</td><td>SIN (numeric_expression)</td><td>REAL</td></tr><tr><td>Square root</td><td>SQRT (numeric_expression)</td><td>DINT, REAL</td></tr><tr><td>Tangent</td><td>TAN (numeric_expression)</td><td>REAL</td></tr><tr><td>Truncate</td><td>TRUNC (numeric_expression)</td><td>DINT, REAL</td></tr></table>

The table provides examples for using arithmetic operators and functions.

<table><tr><td rowspan="2">Use this format</td><td colspan="2">Example</td></tr><tr><td>For this situation</td><td>Write</td></tr><tr><td>value1 operator value2</td><td>If gain_4 and gain_4_adj are DINT tags and your specification says:‘Add 15 to gain_4 and store the result in gain_4_adj&#x27;&#x27;</td><td>gain_4_adj := gain_4+15;</td></tr><tr><td>operator value1</td><td>If alarm and high_Alarm are DINT tags and your specification says:&#x27;Negate high_Alarm and store the result in alarm.&#x27;</td><td>alarm:= -high_Alarm;</td></tr><tr><td>function(numeric_expression)</td><td>If overtravel and overtravel_POS are DINT tags and your specification says:‘Calculate the absolute value of overtravel and store the result in overtravel_POS.&#x27;</td><td>overtravel_POS := ABS(overtravel);</td></tr><tr><td>value1 operator(function((value2+value3)/2)</td><td>If adjustment and position are DINT tags and sensor1 and sensor2 are REAL tags and your specification says:‘Find the absolute value of the average of sensor1 and sensor2, add the adjustment, and store the result in position.&#x27;</td><td>position := adjustment + ABS((sensor1 + sensor2)/2);</td></tr></table>

# See also

Structured Text Components: Expressions on page 17

# Use relational operators

Relational operators compare two values or strings to provide a true or false result.The result of a relational operation is a BOOL value.

<table><tr><td>If the comparison is</td><td>The result is</td></tr><tr><td>True</td><td>1</td></tr><tr><td>False</td><td>0</td></tr></table>

Use these relational operators.

<table><tr><td>For this comparison</td><td>Use this operator</td><td>Optimal data type</td></tr><tr><td>Equal</td><td>=</td><td>DINT, REAL, String type</td></tr><tr><td>Less than</td><td>&lt;</td><td>DINT, REAL, String type</td></tr><tr><td>Less than or equal</td><td>&lt;=</td><td>DINT, REAL, String type</td></tr><tr><td>Greater than</td><td>&gt;</td><td>DINT, REAL, String type</td></tr><tr><td>Greater than or equal</td><td>&gt;=</td><td>DINT, REAL, String type</td></tr><tr><td>Not equal</td><td>&lt;&gt;</td><td>DINT, REAL, String type</td></tr></table>

The table provides examples of using relational operators

<table><tr><td rowspan="2">Use this format</td><td colspan="2">Example</td></tr><tr><td>For this situation</td><td>Write</td></tr><tr><td>value1 operator value2</td><td>If temp is a DINT tag and your specification says: &#x27;If temp is less than 100- then...&#x27;</td><td>IF temp&lt;100 THEN...</td></tr><tr><td>stringtag1 operator stringtag2</td><td>If bar_code and dest are string tags and your specification says: &#x27;If bar_code equals dest then...&#x27;</td><td>IF bar_code=dest THEN...</td></tr><tr><td>stringtag1 operator &#x27;character string literal&#x27;</td><td>If bar_code is a string tag and your specification says: &#x27;If bar_code equals &#x27;Test PASSED&#x27; then...&#x27;</td><td>IF bar_code=&#x27;Test PASSED&#x27; THEN...</td></tr><tr><td>char1 operator char2
To enter an ASCII character directly into the expression, enter the decimal value of the character.</td><td>If bar_code is a string tag and your specification says: &#x27;If bar_code.DATA[0] equals &#x27;A&#x27; then...&#x27;</td><td>IF bar_code.DATA[0]=65 THEN...</td></tr><tr><td>bool_tag := boolExpressions</td><td>If count and length are DINT tags, done is a BOOL tag, and your specification says: &#x27;If count is greater than or equal to length, you are done counting.&#x27;</td><td>Done := (count &gt;= length);</td></tr></table>

# How strings are evaluated

The hexadecimal values of the ASCII characters determine if one string is less thanor greater than another string.

When the two strings are sorted as in a telephone directory, the order of thestrings determines which one is greater.

![](images/80e131027d8f94cb32c55c9d09cb6893db4bbea29a1760139da6a202ddb29fec.jpg)


• Strings are equal if their characters match.

Characters are case sensitive. Upper case "A" ($41) is not equal to lower case"a" ($61).

# See also

# Structured Text Components: Expressions on page 17

# Use logical operators

Use logical operators to verify if multiple conditions are true or false. The result ofa logical operation is a BOOL value.

<table><tr><td>If the comparison is</td><td>The result is</td></tr><tr><td>true</td><td>1</td></tr><tr><td>false</td><td>0</td></tr></table>

Use these logical operators.

<table><tr><td>For this comparison</td><td>Use this operator</td><td>Optimal data type</td></tr><tr><td>logical AND</td><td>&amp;, AND</td><td>BOOL</td></tr><tr><td>logical OR</td><td>OR</td><td>BOOL</td></tr><tr><td>logical exclusive OR</td><td>XOR</td><td>BOOL</td></tr><tr><td>logical complement</td><td>NOT</td><td>BOOL</td></tr></table>

The table provides examples of using logical operators.

<table><tr><td rowspan="2">Use this format</td><td>Example</td><td></td></tr><tr><td>For this situation</td><td>Use</td></tr><tr><td>BOOLtag</td><td>If photoeye is a BOOL tag and your specification says: &quot;If photoeye_1 is on then...&quot;</td><td>IF photoeye THEN...</td></tr><tr><td>NOT BOOLtag</td><td>If photoeye is a BOOL tag and your specification says: &quot;If photoeye is off then...&quot;</td><td>IF NOT photoeye THEN...</td></tr><tr><td>expression1 &amp; expression2</td><td>If photoeye is a BOOL tag, temp is a DINT tag, and your specification says: &quot;If photoeye is on and temp is less than 100 then...&quot;</td><td>IF photoeye &amp; (temp&lt;100) THEN...</td></tr><tr><td>expression1 OR expression2</td><td>If photoeye is a BOOL tag, temp is a DINT tag, and your specification says: &quot;If photoeye is on or temp is less than 100 then...&quot;</td><td>IF photoeye OR (temp&lt;100) THEN...</td></tr><tr><td>expression1 XOR expression2</td><td>If photoeye1 and photoeye2 are BOOL tags and your specification says: &quot;If: photoeye1 is on while photoeye2 is off or photoeye1 is off while photoeye2 is on then...&quot;</td><td>IF photoeye1 XOR photoeye2 THEN...</td></tr><tr><td>BOOLtag ::= expression1 &amp; expression2</td><td>If photoeye1 and photoeye2 are BOOL tags, open is a BOOL tag, and your specification says: &quot;If photoeye1 and photoeye2 are both on, set open to true&quot;</td><td>open ::= photoeye1 &amp; photoeye2;</td></tr></table>

# See also

Structured Text Components: Expressions on page 17

# Use bitwise operators

Bitwise operators manipulate the bits within a value based on two values.

The following provides an overview of the bitwise operators.

<table><tr><td>For</td><td>Use this operator</td><td>Optimal data type</td></tr><tr><td>bitwise AND</td><td>&amp;, AND</td><td>DINT</td></tr><tr><td>bitwise OR</td><td>OR</td><td>DINT</td></tr><tr><td>bitwise exclusive OR</td><td>XOR</td><td>DINT</td></tr><tr><td>bitwise complement</td><td>NOT</td><td>DINT</td></tr></table>

This is an example.

<table><tr><td rowspan="2">Use this format</td><td colspan="2">Example</td></tr><tr><td>For this situation</td><td>Use</td></tr><tr><td>value1 operator value2</td><td>If input1, input2, and result1 are DINT tags and your specification says: &quot;Calculate the bitwise result of input1 and input2. Store the result in result1.&quot;</td><td>result1 := input1 AND input2;</td></tr></table>

# See also

# Structured Text Components: Expressions on page 17

# Determine the order of execution

The operations written into an expression perform in a prescribed order.

• Operations of equal order perform from left to right.

If an expression contains multiple operators or functions, group theconditions in parenthesis "( )". This ensures the correct order of execution,and makes it easier to read the expression.

<table><tr><td>Order</td><td>Operation</td></tr><tr><td>1</td><td>()</td></tr><tr><td>2</td><td>function (...)</td></tr><tr><td>3</td><td>**</td></tr><tr><td>4</td><td>-(negate)</td></tr><tr><td>5</td><td>NOT</td></tr><tr><td>6</td><td>*,/,MOD</td></tr><tr><td>7</td><td>+,-(subtract)</td></tr><tr><td>8</td><td>&lt;,&lt;=,&gt;,&gt;=</td></tr><tr><td>9</td><td>=,&lt;&gt;</td></tr><tr><td>10</td><td>&amp;,AND</td></tr><tr><td>11</td><td>XOR</td></tr><tr><td>12</td><td>OR</td></tr></table>

# See also

# Structured Text Components: Expressions on page 17

# Structured Text Components:Instructions

Structured text statements can also be instructions. A structured text instructionexecutes each time it is scanned. A structured text instruction within a constructexecutes every time the conditions of the construct are true. If the conditions ofthe construct are false, the statements within the construct are not scanned. Thereis no rung-condition or state transition that triggers execution.

This differs from function block instructions that use EnableIn to triggerexecution. Structured text instructions execute as if EnableIn is always set.

This also differs from ladder diagram instructions that use rung-condition-in totrigger execution. Some ladder diagram instructions only execute when rung-condition-in toggles from false to true. These are transitional ladder diagraminstructions. In structured text, instructions execute when they are scanned unlesspre-conditioning the execution of the structured text instruction.

For example, the ABL instruction is a transitional instruction in ladder diagram.In this example, the ABL instruction only executes on a scan when tag_xictransitions from cleared to set. The ABL instruction does not execute whentag_xic stays set or when tag_xic clears.

![](images/cd62a832d275ee5a36fb16ce18f0ba7827ca69e1a66112fa4afd2ec6e350356e.jpg)


In structured text, if writting this example as:

IF tag_xic THEN ABL(0,serial_control);

END_IF;

The ABL instruction will execute every scan that tag_xic is set, not just whentag_xic transitions from cleared to set.

If you want the ABL instruction to execute only when tag_xic transitions fromcleared to set, you have to condition the structured text instruction. Use aone-shot to trigger execution.

osri_1.InputBit : $=$ tag_xic;

OSRI(osri_1);

IF (osri_1.OutputBit) THEN

ABL(0,serial_control);

END_IF;

# Structured TextComponents: Constructs

Program constructs alone or nest within other constructs.

<table><tr><td>If</td><td>Use this construct</td></tr><tr><td>Doing something if or when specific conditions occur</td><td>IF...THEN</td></tr><tr><td>Selecting what to do based on a numerical value</td><td>CASE...OF</td></tr><tr><td>Doing something a specific number of times before doing anything else</td><td>FOR...DO</td></tr><tr><td>Continuing doing something when certain conditions are true</td><td>WHILE...DO</td></tr><tr><td>Continuing doing something until a condition is true</td><td>REPEAT...UNTIL</td></tr></table>

# Some Key Words are Reserved

These constructs are not available:

GOTO

REPEAT

Logix Designer application will not let you use them as tag names or constructs.

# See also

IF_THEN on page 25

CASE_OF on page 28

FOR_DO on page 31

WHILE_DO on page 34

REPEAT_UNTIL on page 36

Use IF_THEN to complete an action when specific conditions occur.

# Operands

IF bool_expression THEN

<statement>;

<table><tr><td>Operand</td><td>Type</td><td>Format</td><td>Enter</td></tr><tr><td>Bool_expression</td><td>BOOL</td><td>Tag expression</td><td>BOOL tag or expression that evaluates to a BOOL value (BOOL expression)</td></tr></table>

# IF_THEN

# Description

The syntax is described in the table.

![](images/6105524307877a550e5a30827c98e82cb3709665ae3831461fa478df4c5e6abb.jpg)


To use ELSIF or ELSE, follow these guidelines.

To select from several possible groups of statements, add one or more ELSIFstatements.

Each ELSIF represents an alternative path.

Specify as many ELSIF paths as you need.

The controller executes the first true IF or ELSIF and skips the rest of the ELSIFsand the ELSE.

To do something when all of the IF or ELSIF conditions are false, add an ELSEstatement.

The table summarizes different combinations of IF, THEN, ELSIF, and ELSE.

<table><tr><td>If</td><td>And</td><td>Use this construct</td></tr><tr><td rowspan="2">Doing something if or when conditions are true</td><td>Do nothing if conditions are false</td><td>IF THEN</td></tr><tr><td>Do something else if conditions are false</td><td>IF THEN ELSE</td></tr><tr><td rowspan="2">Selecting alternative statements or groups of statements based on input conditions</td><td>Do nothing if conditions are false</td><td>IF THEN ELSIF</td></tr><tr><td>Assign default statements if all conditions are false</td><td>IF THEN ELSIF ELSE</td></tr></table>

# Affects Math Status Flags

No

# Major/Minor Faults

None.

# Examples

# Example 1

IF…THEN

<table><tr><td>If performing this</td><td>Enter this structured text</td></tr><tr><td>IF rejects &gt; 3 then</td><td>IF rejects &gt; 3 THEN</td></tr><tr><td>conveyor = off (0)</td><td>conveyor := 0;</td></tr><tr><td>alarm = on (1)</td><td>alarm := 1;</td></tr><tr><td></td><td>END_IF;</td></tr></table>

# Example 2

IF_THEN_ELSE

<table><tr><td>If performing this</td><td>Enter this structured text</td></tr><tr><td>If conveyor direction contact = forward (1) then</td><td>IF conveyorDirection THEN</td></tr><tr><td>light = off</td><td>light := 0;</td></tr><tr><td>Otherwise light = on</td><td>ELSE</td></tr><tr><td></td><td>light [:=] 1;</td></tr><tr><td></td><td>END_IF;</td></tr></table>

The $[ : = ]$ tells the controller to clear light whenever the controller does thefollowing :

Enters the RUN mode.

Leaves the step of an SFC if you configure the SFC for Automatic reset. (Thisapplies only if you embed the assignment in the action of the step or use the actionto call a structured text routine via a JSR instruction.)

# Example 3

IF…THEN…ELSIF

<table><tr><td>If performing this</td><td>Enter this structured text</td></tr><tr><td>If sugar low limit switch = low (on) and sugar high limit switch = not high 
(on) then</td><td>IF Sugar.Low &amp; Sugar.High THEN</td></tr><tr><td>inlet valve = open (on)</td><td>Sugar.Inlet [:=] 1;</td></tr><tr><td>Until sugar high limit switch = high (off)</td><td>ELSIF NOT(Sugar.High) THEN</td></tr><tr><td></td><td>Sugar.Inlet := 0;</td></tr><tr><td></td><td>END_IF;</td></tr></table>

The $[ : = ]$ tells the controller to clear Sugar.Inlet whenever the controller does thefollowing :

Enters the RUN mode.

Leaves the step of an SFC if you configure the SFC for Automatic reset. (Thisapplies only if you embed the assignment in the action of the step or use the actionto call a structured text routine via a JSR instruction.)

# Example 4

IF…THEN…ELSIF…ELSE

<table><tr><td>If performing this</td><td>Enter this structured text</td></tr><tr><td>If tank temperature &gt; 100</td><td>IF tank.temp &gt; 200 THEN</td></tr><tr><td>then pump = slow</td><td>pump.speed := 1; pump.speed := 0; pump/off := 0;</td></tr><tr><td>If tank temperature &gt; 200</td><td>ELSIF tank.temp &gt; 100 THEN</td></tr><tr><td>then pump = fast</td><td>pump.speed := 0; pump.speed := 1; pumpoeff := 0;</td></tr><tr><td>Otherwise pump = off</td><td>ELSE</td></tr><tr><td></td><td>pump.speed := 0; pump.speed := 0; pumpoeff := 1;</td></tr><tr><td></td><td>END_IF;</td></tr></table>

CASE_OF

Use CASE_OF to select what to do based on a numerical value.

# Operands

CASE numeric_expression OF

selector1: statement;

selectorN: statement; ELSE


Structured Text


<table><tr><td>Operand</td><td>Type</td><td>Format</td><td>Enter</td></tr><tr><td>Numeric_expression</td><td>SINT INT DINT REAL</td><td>Tag expression</td><td>Tag or expression that evaluates to a number (numeric expression)</td></tr><tr><td>Selector</td><td>SINT INT DINT REAL</td><td>Immediate</td><td>Same type as numeric_expression</td></tr></table>


Important: If using REAL values, use a range of values for a selector because a REALvalue is more likely to be within a range of values than an exact match ofone, specific value.


# Description

The syntax is described in the table.

![](images/375563b5b6a1cfdc5be7d39aaea9bd7f52865f5ce9e21007faef7a3ff1338ba4.jpg)


These are the syntax for entering the selector values.

<table><tr><td>When selector is</td><td>Enter</td></tr><tr><td>One value</td><td>value: statement</td></tr><tr><td>Multiple, distinct values</td><td>value1, value2, valueN : &lt;statement&gt;Use a comma (,) to separate each value.</td></tr><tr><td>A range of values</td><td>value1..valueN : &lt;statement&gt;Use two periods (.) to identify the range.</td></tr><tr><td>Distinct values plus a range of values</td><td>valuea, valueb, value1..valueN : &lt;statement&gt;</td></tr></table>

The CASE construct is similar to a switch statement in the C or $\mathrm { C } { + } +$programming languages. With the CASE construct, the controller executes onlythe statements that associated with the first matching selector value. Executionalways breaks after the statements of that selector and goes to the END_CASEstatement.

# Affects Math Status Flags

No

# Major/Minor Faults

None

# Example

<table><tr><td>If you want this</td><td>Enter this structured text</td></tr><tr><td rowspan="2">If recipe number = 1 then Ingredient A outlet 1 = open (1) Ingredient B outlet 4 = open (1)</td><td>CASE recipe_number OF</td></tr><tr><td>1: 
Ingredient_A.Outlet_1 :=1; 
Ingredient_B.outlet_4 :=1;</td></tr><tr><td>If recipe number = 2 or 3 then 
Ingredient A outlet 4 = open (1) 
Ingredient B outlet 2 = open (1)</td><td>2,3: 
Ingredient_A.Outlet_4 :=1; 
Ingredient_B.outlet_2 :=1;</td></tr><tr><td>If recipe number = 4, 5, 6, or 7 then Ingredient A outlet 4 = open (1) 
Ingredient B outlet 2 = open (1)</td><td>4 to 7: Ingredient_A.Outlet_4 :=1; 
Ingredient_B.outlet_2 :=1;</td></tr><tr><td>If recipe number = 8, 11, 12, or 13 then Ingredient A outlet 1 = open (1) 
Ingredient B outlet 4 = open (1)</td><td>8,11...13 
Ingredient_A.Outlet_1 :=1; 
Ingredient_B.outlet_4 :=1;</td></tr><tr><td>Otherwise all outlets = closed (0)</td><td>ELSE</td></tr><tr><td rowspan="2"></td><td>Ingredient_A.Outlet_1 [=]0; 
Ingredient_A.Outlet_4 [=]0; 
Ingredient_B.Outlet_2 [=]0; 
Ingredient_B.Outlet_4 [=]0;</td></tr><tr><td>END_CASE;</td></tr></table>

The $[ : = ]$ tells the controller to also clear the outlet tags whenever the controllerdoes the following:

Enters the RUN mode.

Leaves the step of an SFC if configuring the SFC for Automatic reset. This appliesonly embedding the assignment in the action of the step or using the action to calla structured text routine via a JSR instruction.

# FOR_DO

Use the FOR_DO loop to perform an action a number of times before doinganything else.

When enabled, the FOR instruction repeatedly executes the Routine until theIndex value exceeds the Terminal value. The step value can be positive or negative.If it is negative, the loop ends when the index is less than the terminal value.. If it ispositive, the loop ends when the index is greater than the terminal value.

Each time the FOR instruction executes the routine, it adds the Step size to theIndex.

Do not loop too many times in a single scan. An excessive number of repetitionscauses the controller watchdog to timeout and causes a major fault.

# Operands

FOR count: $=$ initial_value TO

final_value BY increment DO

<statement>;

END_FOR;

<table><tr><td>Operand</td><td>Type</td><td>Format</td><td>Description</td></tr><tr><td>count</td><td>SINT INT DINT</td><td>Tag</td><td>Tag to store count position as the FOR_DO executes</td></tr><tr><td>initial_value</td><td>SINT INT DINT</td><td>Tag expression Immediate</td><td>Must evaluate to a number
Specifies initial value for count</td></tr><tr><td>final_value</td><td>SINT INT DINT</td><td>Tag expression Immediate</td><td>Specifies final value for count, which determines when to exit the loop</td></tr><tr><td>increment</td><td>SINT INT DINT</td><td>Tag expression Immediate</td><td>(Optional) amount to increment count each time through the loop
If you don’t specify an increment, the count increments by 1.</td></tr></table>

# Important:

Do not iterate within the loop too many times in a single scan.

The controller does not execute other statements in the routine until it completes the loop. A majorfault occurs when completing the loop takes longer than the watchdog timer for the task.

Consider using a different construct, such as IF_THEN.

# Description

The syntax is described in the table.

![](images/8e58acbb7a782249b57283febeda65784f9f36b3764c1709c2be2ea67b356e34.jpg)


This diagrams illustrates how a FOR_DO loop executes, and how an EXITstatement leaves the loop early.

![](images/c2cd65d745ec57745675a669791a9077a7ed334898384c8ecd987183bee3f123.jpg)


# Affects Math Status Flags

No


Major/Minor Faults


<table><tr><td>A major fault will occur if</td><td>Fault type</td><td>Fault code</td></tr><tr><td>The construct loops too long.</td><td>6</td><td>1</td></tr></table>


Example 1


<table><tr><td>If performing the following,</td><td>Enter this structured text</td></tr><tr><td rowspan="3">Clear bits 0...31 in an array of BOOLs:
Initialize the subscript tag to 0.
Clear i . For example, when subscript = 5, clear array[5].
Add 1 to subscript.
If subscript is ≤ to 31, repeat 2 and 3.
Otherwise, stop.</td><td>For subscript:=0 to 31 by 1 do</td></tr><tr><td>array[subscript] := 0;</td></tr><tr><td>End_for;</td></tr></table>


Example 2


<table><tr><td>If performing the following,</td><td>Enter this structured text</td></tr><tr><td rowspan="7">A user-defined data type (structure) stores the following information about an item in your inventory:
• Barcode ID of the item (String data type)
• Quantity in stock of the item (DINT data type)
An array of the above structure contains an element for each different item in your inventory. You want to search the array for a specific product (use its bar code) and determine the quantity that is in stock.
1. Get the size (number of items) of the Inventory array and store the result in 
2. Inventory_Items (DINT tag).
Initialize the position tag to 0.
3. If Barcode matches the ID of an item in the array, then:
Set the Quantity tag = Inventory[position].Qty. This produces the quantity in stock of the item.
Stop.
Barcode is a string tag that stores the bar code of the item for which you are searching. For example, when position = 5, compare Barcode to Inventory[5].ID.
4. Add 1 to position.
5. If position is ≤ to (Inventory_Items -1), repeat 3 and 4. Since element numbers start at 0, the last element is 1 less than the number of elements in the array.
Otherwise, stop.</td><td>SIZE Inventory,0,Inventory_Items);</td></tr><tr><td>For position:=0 to Inventory_Items - 1 do</td></tr><tr><td>If Barcode = Inventory[position].ID then</td></tr><tr><td>Quantity:= Inventory[position].Qty;</td></tr><tr><td>Exit;</td></tr><tr><td>End_if;</td></tr><tr><td>End_for;</td></tr></table>

# WHILE_DO

Use the WHILE_DO loop to continue performing an action while certainconditions are true.

# Operands

WHILE bool_expression DO

<statement>;

# Structured Text

<table><tr><td>Operand</td><td>Type</td><td>Format</td><td>Description</td></tr><tr><td>bool_expression</td><td>BOOL</td><td>tag 
expression</td><td>BOOL tag or expression that 
evaluates to a BOOL value</td></tr></table>

Important: Do not iterate within the loop too many times in a single scan.The controller does not execute any other statements in the routine until it completes the loop.A major fault occurs when completing the loop takes longer than the watchdog timer for the task.Consider using a different construct, such as IF_THEN.

# Description

The syntax is:

![](images/f25adc1e80f0454abccac74c1dfb3962591986d140126bfd3d7f19dc49c1bb4b.jpg)


The following diagrams illustrate how a WHILE_DO loop executes, and how anEXIT statement leaves the loop early.

![](images/8a005c6cd97901955c39b5586772a4c1184ddf90a2b41761cc8b863fc86a61b3.jpg)


# Affects Math Status Flags

No


Fault Conditions


<table><tr><td>A major fault will occur if</td><td>Fault type</td><td>Fault code</td></tr><tr><td>the construct loops too long</td><td>6</td><td>1</td></tr></table>


Example 1


<table><tr><td>If performing the following,</td><td colspan="2">Enter this structured text</td></tr><tr><td rowspan="5">The WHILE_DO loop evaluates its conditions first. If the conditions are true, the controller then executes the statements within the loop. This differs from the REPEAT_UNTIL loop because the REPEAT_UNTIL loop executes the statements in the construct and then determines if the conditions are true before executing the statements again. The statements in a REPEAT_UNTIL loop are always executed at least once. The statements in a WHILE_DO loop might never be executed.</td><td colspan="2">pos := 0;</td></tr><tr><td colspan="2">While ((pos &lt;= 100) &amp; structarray[pos].value &lt;&gt; targetvalue)) do</td></tr><tr><td></td><td>pos := pos + 2;</td></tr><tr><td></td><td>String_tag.DATA[pos] := SINT_array[pos];</td></tr><tr><td colspan="2">end_while;</td></tr></table>


Example 2


<table><tr><td>If performing the following,</td><td>Enter this structured text</td></tr><tr><td>Move ASCII characters from a SINT array into a string tag. (In a SINT array, each element holds one character.) Stop when you reach the carriage return. Initialize Element_number to 0.Count the number of elements in SINT_array (array that contains the ASCII characters) and store the result in SINT_array_size (DINT tag). If the character at SINT_array[element_number] = 13 (decimal value of the carriage return), then stop.Set String_tag.element_number] = the character at SINT_array.element_number].Add 1 to element_number. This lets the controller check the next character in SINT_array.Set the Length member of String_tag = element_number. (This records the number of characters in String_tag so far.)If element_number = SINT_array_size, then stop. (You are at the end of the array and it does not contain a carriage return.)</td><td>element_number := 0;SIZE(SINT_array, 0, SINT_array_size);While SINT_array.element_number] &lt;&gt; 13 doString_tag.DATA.element_number] := SINT_array.element_number];element_number := element_number + 1;String_tag.len := element_number;If element_number = SINT_array_size thenexit;end_if;end_while;</td></tr></table>

# REPEAT_UNTIL

Use the REPEAT_UNTIL loop to continue performing an action untilconditions are true.

# Operands

REPEAT

<statement>;


Structured Text


<table><tr><td>Operand</td><td>Type</td><td>Format</td><td>Enter</td></tr><tr><td>bool_expression</td><td>BOOL</td><td>Tag expression</td><td>BOOL tag or expression that evaluates to a BOOL value (BOOL expression)</td></tr></table>

<table><tr><td rowspan="4">Important:</td><td>Do not iterate within the loop too many times in a single scan.</td></tr><tr><td>The controller does not execute other statements in the routine until it completes the loop.</td></tr><tr><td>A major fault occurs when completing the loop takes longer than the watchdog timer for the task.</td></tr><tr><td>Consider using a different construct, such as IF_THEN.</td></tr></table>

# Description

The syntax is:

![](images/f04338106f80c0b1cca16d466e63ff2e4460461bc0e858b74c1b6597598c1c80.jpg)


The following diagrams show how a REPEAT_UNTIL loop executes and how anEXIT statement leaves the loop early.

While the bool_expression is false, the controller executes only the statementswithin the REPEAT_UNTIL loop.

![](images/625da4a1a4c8e05efefc23f42c55939f74367a4ac4e2b831f02b0602fa6cf86c.jpg)


To stop the loop before the conditions are false, use an EXIT statement.

![](images/df0b01001277ad1329cef9819fbecc1b71e21109f462a370b085e393c8817fbf.jpg)


# Affects Math Status Flags

No


Fault Conditions


<table><tr><td>A major fault will occur if</td><td>Fault type</td><td>Fault code</td></tr><tr><td>The construct loops too long</td><td>6</td><td>1</td></tr></table>


Example 1


<table><tr><td>If performing the following,</td><td>Enter this structured text</td></tr><tr><td rowspan="5">The REPEAT_UNTIL loop executes the statements in the construct and then determines if the conditions are true before executing the statements again. This differs from the WHILE_DO loop because the WHILE_DO The WHILE_DO loop evaluates its conditions first.
If the conditions are true, the controller then executes the statements within the loop. The statements in a REPEAT_UNTIL loop are always executed at least once. The statements in a WHILE_DO loop might never be executed.</td><td>pos := -1;</td></tr><tr><td>REPEAT</td></tr><tr><td>pos := pos + 2;</td></tr><tr><td>UNTIL ((pos = 101) OR (structarray[pos].value = targetvalue))</td></tr><tr><td>endrepeat;</td></tr></table>


Example 2


<table><tr><td>If performing the following,</td><td>Enter this structured text</td></tr><tr><td rowspan="11">Move ASCII characters from a SINT array into a string tag. (In a SINT array, each element holds one character.) Stop when you reach the carriage return. Initialize Element_number to 0. Count the number of elements in SINT_array (array that contains the ASCII characters) and store the result in SINT_array_size (DINT tag). Set String_tag[element_number] = the character at SINT_array[element_number]. Add 1 to element_number. This lets the controller check the next character in SINT_array. Set the Length member of String_tag = element_number. (This records the number of characters in String_tag so far.) If element_number = SINT_array_size, then stop. (You are at the end of the array and it does not contain a carriage return.) If the character at SINT_array[element_number] = 13 (decimal value of the carriage return), then stop.</td><td>element_number := 0;</td></tr><tr><td>SIZE(SINT_array, 0, SINT_array_size);</td></tr><tr><td>Repeat</td></tr><tr><td>String_tag.DATA[element_number] := SINT_array[element_number];</td></tr><tr><td>element_number := element_number + 1;</td></tr><tr><td>String_tag.len := element_number;</td></tr><tr><td>If element_number = SINT_array_size then</td></tr><tr><td>exit;</td></tr><tr><td>end_if;</td></tr><tr><td>Until SINT_array[element_number] = 13</td></tr><tr><td>endrepeat;</td></tr></table>

# Structured TextComponents:Comments

To make your structured text easier to interpret, add comments to it.

Comments let you use plain language to describe how your structured textworks.

• Comments do not affect the execution of the structured text.


To add comments to your structured text:


<table><tr><td>To add a comment</td><td>Use one of these formats</td></tr><tr><td>on a single line</td><td>//comment
(*comment*)</td></tr><tr><td>at the end of a line of structured text</td><td>/*comment*/</td></tr><tr><td rowspan="2">within a line of structured text</td><td>(*comment*)</td></tr><tr><td>/*comment*/</td></tr><tr><td rowspan="2">that spans more than one line</td><td>(*start of comment.. .end of comment*)</td></tr><tr><td>/*start of comment.. .end of comment*/</td></tr></table>

For example:

<table><tr><td>Format</td><td>Example</td></tr><tr><td>//comment</td><td>At the beginning of a line
//Check conveyor belt direction
IF conveyor_direction THEN...
At the end of a line
ELSE //If conveyor isn&#x27;t moving, set alarm light
light := 1;
END_IF;</td></tr><tr><td>(*comment*)</td><td>Sugar.Inlet[::]1; (*open the inlet*) 
IF Sugar.Low (*low level LS*)&amp; Sugar.High (*high level LS*)THEN...
(*Controls the speed of the recirculation pump. The speed depends on the temperature in the tank.*)
IF tank.temp &gt; 200 THEN...</td></tr><tr><td>/*comment*/</td><td>Sugar.Inlet:=0;/*close the inlet*/ 
IF bar_code=65/*A*/ THEN...
/*Gets the number of elements in the Inventory array and stores the value in the Inventory_Items tag*/ 
SIZE(Inventory,0,Inventory_Items);</td></tr></table>

# A

arithmetic operators 18

ASCII character 15

assign ASCII character 15

# B

bitwise operators 22

# C

CASE 28

comments 39

# E

evaluation in structured text 20

evaluation of strings 20

# F

FOR?DO 31

functions 18

# I

IF...THEN 25

# L

logical operators 21

# N

non-retentive 14

non-retentive assignment 14

# R

relational operators 20

REPEAT?UNTIL 36

# S

structured text 14, 18, 20, 21, 22, 23, 39

structured text assignment 15

Structured Text Components

Assignments 13

structured text expression 23

# W

WHILE?DO 34

# Rockwell Automation support

Rockwell Automation provides technical information on the web to assist you in using its products.

At http://www.rockwellautomation.com/support you can find technical and application notes, sample code, and links to software service packs. Youcan also visit our Support Center at https://rockwellautomation.custhelp.com for software updates, support chats and forums, technicalinformation, FAQs, and to sign up for product notification updates.

In addition, we offer multiple support programs for installation, configuration, and troubleshooting. For more information, contact your localdistributor or Rockwell Automation representative, or visit http://www.rockwellautomation.com/services/online-phone .

# Installation assistance

If you experience a problem within the first 24 hours of installation, review the information that is contained in this manual. You can contactCustomer Support for initial help in getting your product up and running.

<table><tr><td>United States or Canada</td><td>1.440.646.3434</td></tr><tr><td>Outside United States or Canada</td><td>Use the Worldwide Locator available at http://www.rockwellautomation.com/locations , or contact your local Rockwell Automation representative.</td></tr></table>

# New product satisfaction return

Rockwell Automation tests all of its products to ensure that they are fully operational when shipped from the manufacturing facility. However, ifyour product is not functioning and needs to be returned, follow these procedures.

<table><tr><td>United States</td><td>Contact your distributor. You must provide a Customer Support case number (call the phone number above to obtain one) to your distributor to complete the return process.</td></tr><tr><td>Outside United States</td><td>Please contact your local Rockwell Automation representative for the return procedure.</td></tr></table>

# Documentation feedback

Your comments will help us serve your documentation needs better. If you have any suggestions on how to improve this document, complete thefeedback form, publication RA-DU002.

RockwellOtomasyon Ticaret A.S., Kar Plaza Is Merkezi E Blok Kat:6 34752 Icerenkoy, Istanbul, Tel: $+ 9 0$ (216) 5698400

www.rockwellautomation.com