// ===============================================================
// AOI 名称: OreProdStats_HourlyPeriod (皮带秤小时/时段产量统计)
// 版本: 1.0
// 编程语言: Structured Text (ST)
// 适用平台: Studio 5000 (ControlLogix/CompactLogix)
// ===============================================================
// 功能概述:
// 1. 以皮带秤的"实时累计产量"(In_Tot, 即皮带秤控制器的总累计量)为唯一数据源,
//    用"差值法"自动统计每小时累计产量与 9 个固定时间段的累计产量;
// 2. 每小时累计: 按自然小时划分, 共 24 个桶
//    Hourly[0]=00:00-01:00, Hourly[1]=01:00-02:00, ... Hourly[23]=23:00-24:00;
// 3. 固定时间段累计: 全天划分为 9 个非等长时间段, 每段单独累计:
//      P1  01:00-04:00      P2  04:00-07:00      P3  07:00-09:00
//      P4  09:00-12:00      P5  12:00-15:00      P6  15:00-17:00
//      P7  17:00-20:00      P8  20:00-23:00      P9  23:00-次日01:00(跨午夜)
//    小时数 3+3+2+3+3+2+3+3+2 = 24, 完整覆盖一天且互不重叠。
// ===============================================================
// 设计说明:
// 1. 差值法(不使用脉冲):
//     任意周期产量 = 周期结束时的 In_Tot - 周期开始时的 In_Tot;
//     皮带停机期间 In_Tot 不再增长, 差值自然为 0,
//     因此本 AOI 无需 In_Run 参与运算(这是与脉冲计数型程序的最大区别)。
// 2. 基准变量:
//     Last_Tot_H : 当前小时起点时刻的 In_Tot (小时累计基准)
//     Last_Tot_P : 当前时段起点时刻的 In_Tot (时段累计基准)
//     两个基准在各自边界处更新为当前 In_Tot, 因此边沿处理时必须
//     "先算差值, 再更新基准", 顺序不可颠倒。
// 3. 边界识别(边沿法, 替代原程序的 Second<=1 判断):
//     小时边界: Prev_Hour <> Hour
//     时段边界: Prev_Period_ID <> Period_ID
//     PLC 扫描周期远小于 1 小时, 变化不会被漏检;
//     边沿法每个边界只触发一次, 天然免疫同一秒内多周期重复触发的问题。
// 4. 数值刷新方式(边界补写 + 窗口内实时刷新):
//     - 边界处理: 在跨边界的那一个扫描周期, 用"旧基准"补写上一周期的
//                 最终值, 保证边界时刻的数值完整(即使任务周期较长也不丢量);
//     - 实时刷新: 每个扫描周期都把"当前周期已累计值"写入所属的小时桶 /
//                 时段变量, 使 HMI 在窗口进行中就能看到实时增长;
//     - 因此某个小时桶 / 时段变量在其窗口结束后即被冻结为最终值,
//       直到第二天同一窗口再次到来时才被重新赋值。
// 5. 跨午夜自洽:
//     时段 9 (23:00-01:00) 跨越午夜, 00:00 时 Period_ID 仍为 9 保持不变,
//     仅在 01:00 由 9 跳变为 1 时才结算, 因此该段被完整累计。
// 6. 清零/异常保护:
//     皮带秤累计量被人工清零时 In_Tot 会突降, 使差值为负;
//     本程序将负差值钳位为 0, 并在边界处把基准重设为当前 In_Tot,
//     保证不出现负产量且下一周期自动恢复正常。
//     注意: 若通信中断导致 In_Tot 短暂跳变为异常值, 本小时/本时段数据会偏小,
//           下一个边界后自动恢复; 如需严格处理, 应在上层增加通信品质判断。
// ===============================================================
// 变量约定:
//   输入  : In_Tot(REAL);
//           Hour / Minute (DINT) -- 系统时钟的"小时"与"分钟"
//   说明: 本 AOI 只关心"一天之内的时间", 因此不接收年/月/日/秒;
//         整点与时段边界用边沿法判定, 无需秒参与比较。
//   输出  : Out_Hour_RT(REAL)   当前小时实时累计
//           Out_Period_RT(REAL) 当前时段实时累计
//           Out_Period_ID(DINT) 当前时段编号(1..9)
//           Out_Hour_00 .. Out_Hour_23  (REAL) 24 个独立的小时累计输出点位
//           Out_Period_1 .. Out_Period_9(REAL)  9 个独立的时段累计输出点位
//   说明: 24 个小时累计与 9 个时段累计均作为独立的 Output 参数对外输出,
//         外部程序/HMI 可直接按点名引用(如 实例名.Out_Hour_08 / 实例名.Out_Period_4)。
//   InOut : HMI_CMD - Clear(BOOL) / Out_Hour_RT / Out_Period_RT / Out_Period_ID /
//                     Hourly[24](REAL) / Period_1..Period_9(REAL)
//   本地  : Last_Tot_H, Last_Tot_P, Delta_Hour, Delta_Period (REAL)
//           Prev_Hour, Prev_Period_ID, Period_ID, Time_Real, i (DINT)
//           IsFirstScan (BOOL)
// ===============================================================

// ===============================================================
// 功能段 1: 时间数据准备
// ===============================================================
// Time_Real = 当天已经过的分钟数, 范围 0..1439, 作为一天内统一的时间轴,
// 后续所有时段判定都基于该值, 避免反复做小时/分钟的复合比较。
Time_Real := Hour * 60 + Minute;

// ===============================================================
// 功能段 2: 固定时间段编号判定 (Period_ID = 1..9)
// ===============================================================
// 依据 Time_Real 落入的分钟区间判定当前所处时段:
//   P1 01:00-04:00 -> [60  , 240)
//   P2 04:00-07:00 -> [240 , 420)
//   P3 07:00-09:00 -> [420 , 540)
//   P4 09:00-12:00 -> [540 , 720)
//   P5 12:00-15:00 -> [720 , 900)
//   P6 15:00-17:00 -> [900 , 1020)
//   P7 17:00-20:00 -> [1020, 1200)
//   P8 20:00-23:00 -> [1200, 1380)
//   P9 23:00-01:00 -> [1380, 1440) 与 [0, 60) 两段合并(跨午夜)
// 说明: P9 的区间落在时间轴两端, 因此用 ELSE 兜底, 无需额外判断。
IF (Time_Real >= 60) AND (Time_Real < 240) THEN
    Period_ID := 1;      // 01:00-04:00
ELSIF (Time_Real >= 240) AND (Time_Real < 420) THEN
    Period_ID := 2;      // 04:00-07:00
ELSIF (Time_Real >= 420) AND (Time_Real < 540) THEN
    Period_ID := 3;      // 07:00-09:00
ELSIF (Time_Real >= 540) AND (Time_Real < 720) THEN
    Period_ID := 4;      // 09:00-12:00
ELSIF (Time_Real >= 720) AND (Time_Real < 900) THEN
    Period_ID := 5;      // 12:00-15:00
ELSIF (Time_Real >= 900) AND (Time_Real < 1020) THEN
    Period_ID := 6;      // 15:00-17:00
ELSIF (Time_Real >= 1020) AND (Time_Real < 1200) THEN
    Period_ID := 7;      // 17:00-20:00
ELSIF (Time_Real >= 1200) AND (Time_Real < 1380) THEN
    Period_ID := 8;      // 20:00-23:00
ELSE
    Period_ID := 9;      // 23:00-01:00 (含午夜前后两段)
END_IF;

// ===============================================================
// 功能段 3: 首次扫描初始化
// ===============================================================
// 目的: 上电后第一个扫描周期不产生虚假的历史产量数据。
//   - 两个基准直接取当前 In_Tot, 使实时累计从 0 开始;
//   - 前后边界记录取当前值, 防止首周期被误判为"发生跨界"而多算一笔。
IF IsFirstScan THEN
    Last_Tot_H := In_Tot;
    Last_Tot_P := In_Tot;
    Prev_Hour := Hour;
    Prev_Period_ID := Period_ID;
    IsFirstScan := 0;    // 只执行一次
END_IF;

// ===============================================================
// 功能段 4: HMI 清除命令处理
// ===============================================================
// HMI 置位 Clear 后清空全部历史统计值, 并把基准重设为当前累计量,
// 相当于"从此刻起重新开始统计", 不会因基准残留而产生历史残留值。
// 说明: 清除后到本周期结束前的产量由功能段 7 重新累加, 不会丢失。
IF HMI_CMD.Clear THEN

    // 清零 24 个小时桶
    FOR i := 0 TO 23 DO
        HMI_CMD.Hourly[i] := 0.0;
    END_FOR;

    // 清零 9 个时间段累计
    HMI_CMD.Period_1 := 0.0;     // 01:00-04:00
    HMI_CMD.Period_2 := 0.0;     // 04:00-07:00
    HMI_CMD.Period_3 := 0.0;     // 07:00-09:00
    HMI_CMD.Period_4 := 0.0;     // 09:00-12:00
    HMI_CMD.Period_5 := 0.0;     // 12:00-15:00
    HMI_CMD.Period_6 := 0.0;     // 15:00-17:00
    HMI_CMD.Period_7 := 0.0;     // 17:00-20:00
    HMI_CMD.Period_8 := 0.0;     // 20:00-23:00
    HMI_CMD.Period_9 := 0.0;     // 23:00-01:00

    // 基准重设为当前累计量, 使实时累计立即归零并重新起算
    Last_Tot_H := In_Tot;
    Last_Tot_P := In_Tot;

    // 复位清除命令(按钮为点动式置位, 处理完立即复位)
    HMI_CMD.Clear := 0;
END_IF;

// ===============================================================
// 功能段 5: 小时边界处理(补写上小时最终值 + 更新小时基准)
// ===============================================================
// 当 Hour 发生变化时说明刚跨过一个整点(如 07:59 -> 08:00):
//   - 用"旧基准"补写上一小时的最终产量到对应小时桶, 保证边界值完整;
//   - 再把小时基准更新为当前 In_Tot, 作为新一小时的起算点。
// 小时桶下标与小时号一一对应:
//   Hourly[0]=00:00-01:00 ... Hourly[23]=23:00-24:00
IF Prev_Hour <> Hour THEN

    // 上一小时最终产量 = 当前总累计 - 上一小时起点基准
    Delta_Hour := In_Tot - Last_Tot_H;

    // 负值保护: 累计量被人工清零时差值可能为负, 按 0 处理
    IF Delta_Hour < 0.0 THEN
        Delta_Hour := 0.0;
    END_IF;

    // 补齐对应小时桶(Prev_Hour 为刚刚结束的那个小时, 范围 0..23)
    HMI_CMD.Hourly[Prev_Hour] := Delta_Hour;

    // 更新小时基准与边界记录
    Last_Tot_H := In_Tot;
    Prev_Hour := Hour;
END_IF;

// ===============================================================
// 功能段 6: 时段边界处理(补写上时段最终值 + 更新时段基准)
// ===============================================================
// 当 Period_ID 发生变化时说明刚跨过一个时段边界
// (01:00 / 04:00 / 07:00 / 09:00 / 12:00 / 15:00 / 17:00 / 20:00 / 23:00):
//   - 用"旧基准"补写上一时段的最终产量到对应时段变量;
//   - 再把时段基准更新为当前 In_Tot, 作为新时段的起算点。
// 注意: 时段 9 跨越午夜期间 Period_ID 恒为 9, 不会在 00:00 误触发结算。
IF Prev_Period_ID <> Period_ID THEN

    // 上一时段最终产量 = 当前总累计 - 上一时段起点基准
    Delta_Period := In_Tot - Last_Tot_P;

    // 负值保护: 同功能段 5
    IF Delta_Period < 0.0 THEN
        Delta_Period := 0.0;
    END_IF;

    // 按上一时段编号补齐对应的输出变量
    CASE Prev_Period_ID OF
        1: HMI_CMD.Period_1 := Delta_Period;    // 01:00-04:00
        2: HMI_CMD.Period_2 := Delta_Period;    // 04:00-07:00
        3: HMI_CMD.Period_3 := Delta_Period;    // 07:00-09:00
        4: HMI_CMD.Period_4 := Delta_Period;    // 09:00-12:00
        5: HMI_CMD.Period_5 := Delta_Period;    // 12:00-15:00
        6: HMI_CMD.Period_6 := Delta_Period;    // 15:00-17:00
        7: HMI_CMD.Period_7 := Delta_Period;    // 17:00-20:00
        8: HMI_CMD.Period_8 := Delta_Period;    // 20:00-23:00
        9: HMI_CMD.Period_9 := Delta_Period;    // 23:00-01:00
    END_CASE;

    // 更新时段基准与边界记录
    Last_Tot_P := In_Tot;
    Prev_Period_ID := Period_ID;
END_IF;

// ===============================================================
// 功能段 7: 当前周期实时刷新与输出
// ===============================================================
// 本段每个扫描周期都执行, 把"当前小时 / 当前时段已经累计的产量"
// 实时写入所属的小时桶与时段变量, 使 HMI 在窗口进行中即可看到增长。
// 说明: 本段位于边界处理之后, 因此在刚跨边界的那个扫描周期,
//       基准已被更新为当前 In_Tot, 实时值自然为 0, 无需额外清零。

// 当前小时实时累计 = 当前总累计 - 本小时起点基准
Delta_Hour := In_Tot - Last_Tot_H;

// 当前时段实时累计 = 当前总累计 - 本时段起点基准
Delta_Period := In_Tot - Last_Tot_P;

// 负值钳位: 防止累计量被清零瞬间 HMI 出现负产量
IF Delta_Hour < 0.0 THEN
    Delta_Hour := 0.0;
END_IF;
IF Delta_Period < 0.0 THEN
    Delta_Period := 0.0;
END_IF;

// 写入当前小时对应的小时桶(Hour 范围 0..23, 与桶下标一一对应)
HMI_CMD.Hourly[Hour] := Delta_Hour;

// 写入当前时段对应的时段变量
CASE Period_ID OF
    1: HMI_CMD.Period_1 := Delta_Period;    // 01:00-04:00
    2: HMI_CMD.Period_2 := Delta_Period;    // 04:00-07:00
    3: HMI_CMD.Period_3 := Delta_Period;    // 07:00-09:00
    4: HMI_CMD.Period_4 := Delta_Period;    // 09:00-12:00
    5: HMI_CMD.Period_5 := Delta_Period;    // 12:00-15:00
    6: HMI_CMD.Period_6 := Delta_Period;    // 15:00-17:00
    7: HMI_CMD.Period_7 := Delta_Period;    // 17:00-20:00
    8: HMI_CMD.Period_8 := Delta_Period;    // 20:00-23:00
    9: HMI_CMD.Period_9 := Delta_Period;    // 23:00-01:00
END_CASE;

// 输出当前小时 / 当前时段的实时累计值
Out_Hour_RT := Delta_Hour;
Out_Period_RT := Delta_Period;

// 当前时段编号(1..9), 供 HMI 显示"当前处于哪个时段"
Out_Period_ID := Period_ID;

// ===============================================================
// 功能段 8: 独立输出点位同步(24 个小时 + 9 个时段)
// ===============================================================
// 把 HMI_CMD 中存储的小时桶 / 时段累计值, 逐个映射到独立的 Output 参数点位,
// 使外部程序与 HMI 可以直接按"点名"引用(如 实例名.Out_Hour_08),
// 无需再按下标访问 HMI_CMD.Hourly[] 数组, 便于上位机做报警/报表绑定。
// 说明: 属于纯映射, 不参与任何运算, 因此与顺序无关。

// 24 个独立小时累计点位(下标与小时号一一对应)
Out_Hour_00 := HMI_CMD.Hourly[0];      // 00:00-01:00
Out_Hour_01 := HMI_CMD.Hourly[1];      // 01:00-02:00
Out_Hour_02 := HMI_CMD.Hourly[2];      // 02:00-03:00
Out_Hour_03 := HMI_CMD.Hourly[3];      // 03:00-04:00
Out_Hour_04 := HMI_CMD.Hourly[4];      // 04:00-05:00
Out_Hour_05 := HMI_CMD.Hourly[5];      // 05:00-06:00
Out_Hour_06 := HMI_CMD.Hourly[6];      // 06:00-07:00
Out_Hour_07 := HMI_CMD.Hourly[7];      // 07:00-08:00
Out_Hour_08 := HMI_CMD.Hourly[8];      // 08:00-09:00
Out_Hour_09 := HMI_CMD.Hourly[9];      // 09:00-10:00
Out_Hour_10 := HMI_CMD.Hourly[10];     // 10:00-11:00
Out_Hour_11 := HMI_CMD.Hourly[11];     // 11:00-12:00
Out_Hour_12 := HMI_CMD.Hourly[12];     // 12:00-13:00
Out_Hour_13 := HMI_CMD.Hourly[13];     // 13:00-14:00
Out_Hour_14 := HMI_CMD.Hourly[14];     // 14:00-15:00
Out_Hour_15 := HMI_CMD.Hourly[15];     // 15:00-16:00
Out_Hour_16 := HMI_CMD.Hourly[16];     // 16:00-17:00
Out_Hour_17 := HMI_CMD.Hourly[17];     // 17:00-18:00
Out_Hour_18 := HMI_CMD.Hourly[18];     // 18:00-19:00
Out_Hour_19 := HMI_CMD.Hourly[19];     // 19:00-20:00
Out_Hour_20 := HMI_CMD.Hourly[20];     // 20:00-21:00
Out_Hour_21 := HMI_CMD.Hourly[21];     // 21:00-22:00
Out_Hour_22 := HMI_CMD.Hourly[22];     // 22:00-23:00
Out_Hour_23 := HMI_CMD.Hourly[23];     // 23:00-24:00

// 9 个独立时段累计点位
Out_Period_1 := HMI_CMD.Period_1;      // 01:00-04:00
Out_Period_2 := HMI_CMD.Period_2;      // 04:00-07:00
Out_Period_3 := HMI_CMD.Period_3;      // 07:00-09:00
Out_Period_4 := HMI_CMD.Period_4;      // 09:00-12:00
Out_Period_5 := HMI_CMD.Period_5;      // 12:00-15:00
Out_Period_6 := HMI_CMD.Period_6;      // 15:00-17:00
Out_Period_7 := HMI_CMD.Period_7;      // 17:00-20:00
Out_Period_8 := HMI_CMD.Period_8;      // 20:00-23:00
Out_Period_9 := HMI_CMD.Period_9;      // 23:00-01:00

// ===============================================================
// 功能段 9: HMI 数据同步
// ===============================================================
// 将输出参数同步到 HMI_CMD 结构, 便于 HMI 统一按一个结构体读取
HMI_CMD.Out_Hour_RT := Out_Hour_RT;
HMI_CMD.Out_Period_RT := Out_Period_RT;
HMI_CMD.Out_Period_ID := Out_Period_ID;

// ===============================================================
// 功能段 10: 启用状态输出
// ===============================================================
// EnableOut 跟随 EnableIn, 用于在梯形图中级联使能
EnableOut := EnableIn;

// ===============================================================
// 程序结束
// ===============================================================
