<?xml version="1.0" encoding="UTF-8" standalone="yes"?>
<RSLogix5000Content SchemaRevision="1.0" SoftwareRevision="36.00" TargetName="OreProdStats_HourlyPeriod" TargetType="AddOnInstructionDefinition" TargetRevision="1.0 " TargetLastEdited="2026-10-15T00:00:00.000Z" ContainsContext="true" ExportDate="Thu Oct 15 00:00:00 2026" ExportOptions="References NoRawData L5KData DecoratedData Context Dependencies ForceProtectedEncoding AllProjDocTrans">
<Controller Use="Context" Name="OreProdStats_HourlyPeriod">
<DataTypes Use="Context">
<DataType Name="OreProdStats_HourlyPeriod_Type" Family="NoFamily" Class="User">
<Members>
<Member Name="ZZZZZZZZZZOreProdStats_HourlyPeriod0" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Clear" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZOreProdStats_HourlyPeriod0" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[清除统计]]>
</Description>
</Member>
<Member Name="Out_Hour_RT" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[当前小时实时累计]]>
</Description>
</Member>
<Member Name="Out_Period_RT" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[当前时段实时累计]]>
</Description>
</Member>
<Member Name="Out_Period_ID" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[当前时段编号 1..9]]>
</Description>
</Member>
<Member Name="Hourly" DataType="REAL" Dimension="24" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[每小时累计产量: 下标0=00:00-01:00, 1=01:00-02:00 ... 23=23:00-24:00]]>
</Description>
</Member>
<Member Name="Period_1" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[时段1累计 01:00-04:00]]>
</Description>
</Member>
<Member Name="Period_2" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[时段2累计 04:00-07:00]]>
</Description>
</Member>
<Member Name="Period_3" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[时段3累计 07:00-09:00]]>
</Description>
</Member>
<Member Name="Period_4" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[时段4累计 09:00-12:00]]>
</Description>
</Member>
<Member Name="Period_5" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[时段5累计 12:00-15:00]]>
</Description>
</Member>
<Member Name="Period_6" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[时段6累计 15:00-17:00]]>
</Description>
</Member>
<Member Name="Period_7" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[时段7累计 17:00-20:00]]>
</Description>
</Member>
<Member Name="Period_8" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[时段8累计 20:00-23:00]]>
</Description>
</Member>
<Member Name="Period_9" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[时段9累计 23:00-次日01:00]]>
</Description>
</Member>
</Members>
</DataType>
</DataTypes>
<AddOnInstructionDefinitions Use="Context">
<AddOnInstructionDefinition Use="Target" Name="OreProdStats_HourlyPeriod" Revision="1.0" ExecutePrescan="false" ExecutePostscan="false" ExecuteEnableInFalse="false" CreatedDate="2026-10-15T00:00:00.000Z" CreatedBy="Cursor" EditedDate="2026-10-15T00:00:00.000Z" EditedBy="ZBOOKFURY\meqia" SoftwareRevision="v36.00">
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[使能输入]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[使能输出]]>
</Description>
</Parameter>
<Parameter Name="In_Tot" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[皮带秤实时累计产量(皮带秤控制器的总累计量)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Hour" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[系统时钟-小时(0..23)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Minute" TagType="Base" DataType="DINT" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[系统时钟-分钟(0..59)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Hour_RT" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[当前小时实时累计]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Period_RT" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[当前时段实时累计]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Period_ID" TagType="Base" DataType="DINT" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[当前时段编号 1..9]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Hour_00" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Out_Hour_00 00:00-01:00 累计产量]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Hour_01" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Out_Hour_01 01:00-02:00 累计产量]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Hour_02" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Out_Hour_02 02:00-03:00 累计产量]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Hour_03" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Out_Hour_03 03:00-04:00 累计产量]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Hour_04" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Out_Hour_04 04:00-05:00 累计产量]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Hour_05" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Out_Hour_05 05:00-06:00 累计产量]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Hour_06" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Out_Hour_06 06:00-07:00 累计产量]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Hour_07" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Out_Hour_07 07:00-08:00 累计产量]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Hour_08" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Out_Hour_08 08:00-09:00 累计产量]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Hour_09" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Out_Hour_09 09:00-10:00 累计产量]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Hour_10" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Out_Hour_10 10:00-11:00 累计产量]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Hour_11" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Out_Hour_11 11:00-12:00 累计产量]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Hour_12" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Out_Hour_12 12:00-13:00 累计产量]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Hour_13" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Out_Hour_13 13:00-14:00 累计产量]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Hour_14" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Out_Hour_14 14:00-15:00 累计产量]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Hour_15" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Out_Hour_15 15:00-16:00 累计产量]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Hour_16" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Out_Hour_16 16:00-17:00 累计产量]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Hour_17" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Out_Hour_17 17:00-18:00 累计产量]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Hour_18" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Out_Hour_18 18:00-19:00 累计产量]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Hour_19" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Out_Hour_19 19:00-20:00 累计产量]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Hour_20" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Out_Hour_20 20:00-21:00 累计产量]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Hour_21" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Out_Hour_21 21:00-22:00 累计产量]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Hour_22" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Out_Hour_22 22:00-23:00 累计产量]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Hour_23" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Out_Hour_23 23:00-24:00 累计产量]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Period_1" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Out_Period_1 时段 01:00-04:00 累计产量]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Period_2" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Out_Period_2 时段 04:00-07:00 累计产量]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Period_3" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Out_Period_3 时段 07:00-09:00 累计产量]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Period_4" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Out_Period_4 时段 09:00-12:00 累计产量]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Period_5" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Out_Period_5 时段 12:00-15:00 累计产量]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Period_6" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Out_Period_6 时段 15:00-17:00 累计产量]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Period_7" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Out_Period_7 时段 17:00-20:00 累计产量]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Period_8" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Out_Period_8 时段 20:00-23:00 累计产量]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Out_Period_9" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Out_Period_9 时段 23:00-01:00 累计产量]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="HMI_CMD" TagType="Base" DataType="OreProdStats_HourlyPeriod_Type" Usage="InOut" Required="true" Visible="true" Constant="false">
<Description>
<![CDATA[HMI命令与数据]]>
</Description>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="Last_Tot_H" DataType="REAL" Radix="Float" ExternalAccess="None">
<Description>
<![CDATA[当前小时起点时刻的总累计基准值]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Last_Tot_P" DataType="REAL" Radix="Float" ExternalAccess="None">
<Description>
<![CDATA[当前时段起点时刻的总累计基准值]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Delta_Hour" DataType="REAL" Radix="Float" ExternalAccess="None">
<Description>
<![CDATA[上一小时累计产量(差值)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Delta_Period" DataType="REAL" Radix="Float" ExternalAccess="None">
<Description>
<![CDATA[上一时段累计产量(差值)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0.00000000e+000]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Prev_Hour" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[上一扫描周期的小时值(小时边界边沿检测)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Prev_Period_ID" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[上一扫描周期的时段编号(时段边界边沿检测)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Period_ID" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[当前时段编号(1..9)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Time_Real" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[当天已过分钟数(0..1439)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="i" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[FOR循环索引]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="IsFirstScan" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[首次扫描标志]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="Logic" Type="ST">
<STContent>
<Line Number="0">
<![CDATA[// ===============================================================]]>
</Line>
<Line Number="1">
<![CDATA[// AOI 名称: OreProdStats_HourlyPeriod (皮带秤小时/时段产量统计)]]>
</Line>
<Line Number="2">
<![CDATA[// 版本: 1.0]]>
</Line>
<Line Number="3">
<![CDATA[// 编程语言: Structured Text (ST)]]>
</Line>
<Line Number="4">
<![CDATA[// 适用平台: Studio 5000 (ControlLogix/CompactLogix)]]>
</Line>
<Line Number="5">
<![CDATA[// ===============================================================]]>
</Line>
<Line Number="6">
<![CDATA[// 功能概述:]]>
</Line>
<Line Number="7">
<![CDATA[// 1. 以皮带秤的"实时累计产量"(In_Tot, 即皮带秤控制器的总累计量)为唯一数据源,]]>
</Line>
<Line Number="8">
<![CDATA[//    用"差值法"自动统计每小时累计产量与 9 个固定时间段的累计产量;]]>
</Line>
<Line Number="9">
<![CDATA[// 2. 每小时累计: 按自然小时划分, 共 24 个桶]]>
</Line>
<Line Number="10">
<![CDATA[//    Hourly[0]=00:00-01:00, Hourly[1]=01:00-02:00, ... Hourly[23]=23:00-24:00;]]>
</Line>
<Line Number="11">
<![CDATA[// 3. 固定时间段累计: 全天划分为 9 个非等长时间段, 每段单独累计:]]>
</Line>
<Line Number="12">
<![CDATA[//      P1  01:00-04:00      P2  04:00-07:00      P3  07:00-09:00]]>
</Line>
<Line Number="13">
<![CDATA[//      P4  09:00-12:00      P5  12:00-15:00      P6  15:00-17:00]]>
</Line>
<Line Number="14">
<![CDATA[//      P7  17:00-20:00      P8  20:00-23:00      P9  23:00-次日01:00(跨午夜)]]>
</Line>
<Line Number="15">
<![CDATA[//    小时数 3+3+2+3+3+2+3+3+2 = 24, 完整覆盖一天且互不重叠。]]>
</Line>
<Line Number="16">
<![CDATA[// ===============================================================]]>
</Line>
<Line Number="17">
<![CDATA[// 设计说明:]]>
</Line>
<Line Number="18">
<![CDATA[// 1. 差值法(不使用脉冲):]]>
</Line>
<Line Number="19">
<![CDATA[//     任意周期产量 = 周期结束时的 In_Tot - 周期开始时的 In_Tot;]]>
</Line>
<Line Number="20">
<![CDATA[//     皮带停机期间 In_Tot 不再增长, 差值自然为 0,]]>
</Line>
<Line Number="21">
<![CDATA[//     因此本 AOI 无需 In_Run 参与运算(这是与脉冲计数型程序的最大区别)。]]>
</Line>
<Line Number="22">
<![CDATA[// 2. 基准变量:]]>
</Line>
<Line Number="23">
<![CDATA[//     Last_Tot_H : 当前小时起点时刻的 In_Tot (小时累计基准)]]>
</Line>
<Line Number="24">
<![CDATA[//     Last_Tot_P : 当前时段起点时刻的 In_Tot (时段累计基准)]]>
</Line>
<Line Number="25">
<![CDATA[//     两个基准在各自边界处更新为当前 In_Tot, 因此边沿处理时必须]]>
</Line>
<Line Number="26">
<![CDATA[//     "先算差值, 再更新基准", 顺序不可颠倒。]]>
</Line>
<Line Number="27">
<![CDATA[// 3. 边界识别(边沿法, 替代原程序的 Second<=1 判断):]]>
</Line>
<Line Number="28">
<![CDATA[//     小时边界: Prev_Hour <> Hour]]>
</Line>
<Line Number="29">
<![CDATA[//     时段边界: Prev_Period_ID <> Period_ID]]>
</Line>
<Line Number="30">
<![CDATA[//     PLC 扫描周期远小于 1 小时, 变化不会被漏检;]]>
</Line>
<Line Number="31">
<![CDATA[//     边沿法每个边界只触发一次, 天然免疫同一秒内多周期重复触发的问题。]]>
</Line>
<Line Number="32">
<![CDATA[// 4. 数值刷新方式(边界补写 + 窗口内实时刷新):]]>
</Line>
<Line Number="33">
<![CDATA[//     - 边界处理: 在跨边界的那一个扫描周期, 用"旧基准"补写上一周期的]]>
</Line>
<Line Number="34">
<![CDATA[//                 最终值, 保证边界时刻的数值完整(即使任务周期较长也不丢量);]]>
</Line>
<Line Number="35">
<![CDATA[//     - 实时刷新: 每个扫描周期都把"当前周期已累计值"写入所属的小时桶 /]]>
</Line>
<Line Number="36">
<![CDATA[//                 时段变量, 使 HMI 在窗口进行中就能看到实时增长;]]>
</Line>
<Line Number="37">
<![CDATA[//     - 因此某个小时桶 / 时段变量在其窗口结束后即被冻结为最终值,]]>
</Line>
<Line Number="38">
<![CDATA[//       直到第二天同一窗口再次到来时才被重新赋值。]]>
</Line>
<Line Number="39">
<![CDATA[// 5. 跨午夜自洽:]]>
</Line>
<Line Number="40">
<![CDATA[//     时段 9 (23:00-01:00) 跨越午夜, 00:00 时 Period_ID 仍为 9 保持不变,]]>
</Line>
<Line Number="41">
<![CDATA[//     仅在 01:00 由 9 跳变为 1 时才结算, 因此该段被完整累计。]]>
</Line>
<Line Number="42">
<![CDATA[// 6. 清零/异常保护:]]>
</Line>
<Line Number="43">
<![CDATA[//     皮带秤累计量被人工清零时 In_Tot 会突降, 使差值为负;]]>
</Line>
<Line Number="44">
<![CDATA[//     本程序将负差值钳位为 0, 并在边界处把基准重设为当前 In_Tot,]]>
</Line>
<Line Number="45">
<![CDATA[//     保证不出现负产量且下一周期自动恢复正常。]]>
</Line>
<Line Number="46">
<![CDATA[//     注意: 若通信中断导致 In_Tot 短暂跳变为异常值, 本小时/本时段数据会偏小,]]>
</Line>
<Line Number="47">
<![CDATA[//           下一个边界后自动恢复; 如需严格处理, 应在上层增加通信品质判断。]]>
</Line>
<Line Number="48">
<![CDATA[// ===============================================================]]>
</Line>
<Line Number="49">
<![CDATA[// 变量约定:]]>
</Line>
<Line Number="50">
<![CDATA[//   输入  : In_Tot(REAL);]]>
</Line>
<Line Number="51">
<![CDATA[//           Hour / Minute (DINT) -- 系统时钟的"小时"与"分钟"]]>
</Line>
<Line Number="52">
<![CDATA[//   说明: 本 AOI 只关心"一天之内的时间", 因此不接收年/月/日/秒;]]>
</Line>
<Line Number="53">
<![CDATA[//         整点与时段边界用边沿法判定, 无需秒参与比较。]]>
</Line>
<Line Number="54">
<![CDATA[//   输出  : Out_Hour_RT(REAL)   当前小时实时累计]]>
</Line>
<Line Number="55">
<![CDATA[//           Out_Period_RT(REAL) 当前时段实时累计]]>
</Line>
<Line Number="56">
<![CDATA[//           Out_Period_ID(DINT) 当前时段编号(1..9)]]>
</Line>
<Line Number="57">
<![CDATA[//           Out_Hour_00 .. Out_Hour_23  (REAL) 24 个独立的小时累计输出点位]]>
</Line>
<Line Number="58">
<![CDATA[//           Out_Period_1 .. Out_Period_9(REAL)  9 个独立的时段累计输出点位]]>
</Line>
<Line Number="59">
<![CDATA[//   说明: 24 个小时累计与 9 个时段累计均作为独立的 Output 参数对外输出,]]>
</Line>
<Line Number="60">
<![CDATA[//         外部程序/HMI 可直接按点名引用(如 实例名.Out_Hour_08 / 实例名.Out_Period_4)。]]>
</Line>
<Line Number="61">
<![CDATA[//   InOut : HMI_CMD - Clear(BOOL) / Out_Hour_RT / Out_Period_RT / Out_Period_ID /]]>
</Line>
<Line Number="62">
<![CDATA[//                     Hourly[24](REAL) / Period_1..Period_9(REAL)]]>
</Line>
<Line Number="63">
<![CDATA[//   本地  : Last_Tot_H, Last_Tot_P, Delta_Hour, Delta_Period (REAL)]]>
</Line>
<Line Number="64">
<![CDATA[//           Prev_Hour, Prev_Period_ID, Period_ID, Time_Real, i (DINT)]]>
</Line>
<Line Number="65">
<![CDATA[//           IsFirstScan (BOOL)]]>
</Line>
<Line Number="66">
<![CDATA[// ===============================================================]]>
</Line>
<Line Number="67">
<![CDATA[]]>
</Line>
<Line Number="68">
<![CDATA[// ===============================================================]]>
</Line>
<Line Number="69">
<![CDATA[// 功能段 1: 时间数据准备]]>
</Line>
<Line Number="70">
<![CDATA[// ===============================================================]]>
</Line>
<Line Number="71">
<![CDATA[// Time_Real = 当天已经过的分钟数, 范围 0..1439, 作为一天内统一的时间轴,]]>
</Line>
<Line Number="72">
<![CDATA[// 后续所有时段判定都基于该值, 避免反复做小时/分钟的复合比较。]]>
</Line>
<Line Number="73">
<![CDATA[Time_Real := Hour * 60 + Minute;]]>
</Line>
<Line Number="74">
<![CDATA[]]>
</Line>
<Line Number="75">
<![CDATA[// ===============================================================]]>
</Line>
<Line Number="76">
<![CDATA[// 功能段 2: 固定时间段编号判定 (Period_ID = 1..9)]]>
</Line>
<Line Number="77">
<![CDATA[// ===============================================================]]>
</Line>
<Line Number="78">
<![CDATA[// 依据 Time_Real 落入的分钟区间判定当前所处时段:]]>
</Line>
<Line Number="79">
<![CDATA[//   P1 01:00-04:00 -> [60  , 240)]]>
</Line>
<Line Number="80">
<![CDATA[//   P2 04:00-07:00 -> [240 , 420)]]>
</Line>
<Line Number="81">
<![CDATA[//   P3 07:00-09:00 -> [420 , 540)]]>
</Line>
<Line Number="82">
<![CDATA[//   P4 09:00-12:00 -> [540 , 720)]]>
</Line>
<Line Number="83">
<![CDATA[//   P5 12:00-15:00 -> [720 , 900)]]>
</Line>
<Line Number="84">
<![CDATA[//   P6 15:00-17:00 -> [900 , 1020)]]>
</Line>
<Line Number="85">
<![CDATA[//   P7 17:00-20:00 -> [1020, 1200)]]>
</Line>
<Line Number="86">
<![CDATA[//   P8 20:00-23:00 -> [1200, 1380)]]>
</Line>
<Line Number="87">
<![CDATA[//   P9 23:00-01:00 -> [1380, 1440) 与 [0, 60) 两段合并(跨午夜)]]>
</Line>
<Line Number="88">
<![CDATA[// 说明: P9 的区间落在时间轴两端, 因此用 ELSE 兜底, 无需额外判断。]]>
</Line>
<Line Number="89">
<![CDATA[IF (Time_Real >= 60) AND (Time_Real < 240) THEN]]>
</Line>
<Line Number="90">
<![CDATA[    Period_ID := 1;      // 01:00-04:00]]>
</Line>
<Line Number="91">
<![CDATA[ELSIF (Time_Real >= 240) AND (Time_Real < 420) THEN]]>
</Line>
<Line Number="92">
<![CDATA[    Period_ID := 2;      // 04:00-07:00]]>
</Line>
<Line Number="93">
<![CDATA[ELSIF (Time_Real >= 420) AND (Time_Real < 540) THEN]]>
</Line>
<Line Number="94">
<![CDATA[    Period_ID := 3;      // 07:00-09:00]]>
</Line>
<Line Number="95">
<![CDATA[ELSIF (Time_Real >= 540) AND (Time_Real < 720) THEN]]>
</Line>
<Line Number="96">
<![CDATA[    Period_ID := 4;      // 09:00-12:00]]>
</Line>
<Line Number="97">
<![CDATA[ELSIF (Time_Real >= 720) AND (Time_Real < 900) THEN]]>
</Line>
<Line Number="98">
<![CDATA[    Period_ID := 5;      // 12:00-15:00]]>
</Line>
<Line Number="99">
<![CDATA[ELSIF (Time_Real >= 900) AND (Time_Real < 1020) THEN]]>
</Line>
<Line Number="100">
<![CDATA[    Period_ID := 6;      // 15:00-17:00]]>
</Line>
<Line Number="101">
<![CDATA[ELSIF (Time_Real >= 1020) AND (Time_Real < 1200) THEN]]>
</Line>
<Line Number="102">
<![CDATA[    Period_ID := 7;      // 17:00-20:00]]>
</Line>
<Line Number="103">
<![CDATA[ELSIF (Time_Real >= 1200) AND (Time_Real < 1380) THEN]]>
</Line>
<Line Number="104">
<![CDATA[    Period_ID := 8;      // 20:00-23:00]]>
</Line>
<Line Number="105">
<![CDATA[ELSE]]>
</Line>
<Line Number="106">
<![CDATA[    Period_ID := 9;      // 23:00-01:00 (含午夜前后两段)]]>
</Line>
<Line Number="107">
<![CDATA[END_IF;]]>
</Line>
<Line Number="108">
<![CDATA[]]>
</Line>
<Line Number="109">
<![CDATA[// ===============================================================]]>
</Line>
<Line Number="110">
<![CDATA[// 功能段 3: 首次扫描初始化]]>
</Line>
<Line Number="111">
<![CDATA[// ===============================================================]]>
</Line>
<Line Number="112">
<![CDATA[// 目的: 上电后第一个扫描周期不产生虚假的历史产量数据。]]>
</Line>
<Line Number="113">
<![CDATA[//   - 两个基准直接取当前 In_Tot, 使实时累计从 0 开始;]]>
</Line>
<Line Number="114">
<![CDATA[//   - 前后边界记录取当前值, 防止首周期被误判为"发生跨界"而多算一笔。]]>
</Line>
<Line Number="115">
<![CDATA[IF IsFirstScan THEN]]>
</Line>
<Line Number="116">
<![CDATA[    Last_Tot_H := In_Tot;]]>
</Line>
<Line Number="117">
<![CDATA[    Last_Tot_P := In_Tot;]]>
</Line>
<Line Number="118">
<![CDATA[    Prev_Hour := Hour;]]>
</Line>
<Line Number="119">
<![CDATA[    Prev_Period_ID := Period_ID;]]>
</Line>
<Line Number="120">
<![CDATA[    IsFirstScan := 0;    // 只执行一次]]>
</Line>
<Line Number="121">
<![CDATA[END_IF;]]>
</Line>
<Line Number="122">
<![CDATA[]]>
</Line>
<Line Number="123">
<![CDATA[// ===============================================================]]>
</Line>
<Line Number="124">
<![CDATA[// 功能段 4: HMI 清除命令处理]]>
</Line>
<Line Number="125">
<![CDATA[// ===============================================================]]>
</Line>
<Line Number="126">
<![CDATA[// HMI 置位 Clear 后清空全部历史统计值, 并把基准重设为当前累计量,]]>
</Line>
<Line Number="127">
<![CDATA[// 相当于"从此刻起重新开始统计", 不会因基准残留而产生历史残留值。]]>
</Line>
<Line Number="128">
<![CDATA[// 说明: 清除后到本周期结束前的产量由功能段 7 重新累加, 不会丢失。]]>
</Line>
<Line Number="129">
<![CDATA[IF HMI_CMD.Clear THEN]]>
</Line>
<Line Number="130">
<![CDATA[]]>
</Line>
<Line Number="131">
<![CDATA[    // 清零 24 个小时桶]]>
</Line>
<Line Number="132">
<![CDATA[    FOR i := 0 TO 23 DO]]>
</Line>
<Line Number="133">
<![CDATA[        HMI_CMD.Hourly[i] := 0.0;]]>
</Line>
<Line Number="134">
<![CDATA[    END_FOR;]]>
</Line>
<Line Number="135">
<![CDATA[]]>
</Line>
<Line Number="136">
<![CDATA[    // 清零 9 个时间段累计]]>
</Line>
<Line Number="137">
<![CDATA[    HMI_CMD.Period_1 := 0.0;     // 01:00-04:00]]>
</Line>
<Line Number="138">
<![CDATA[    HMI_CMD.Period_2 := 0.0;     // 04:00-07:00]]>
</Line>
<Line Number="139">
<![CDATA[    HMI_CMD.Period_3 := 0.0;     // 07:00-09:00]]>
</Line>
<Line Number="140">
<![CDATA[    HMI_CMD.Period_4 := 0.0;     // 09:00-12:00]]>
</Line>
<Line Number="141">
<![CDATA[    HMI_CMD.Period_5 := 0.0;     // 12:00-15:00]]>
</Line>
<Line Number="142">
<![CDATA[    HMI_CMD.Period_6 := 0.0;     // 15:00-17:00]]>
</Line>
<Line Number="143">
<![CDATA[    HMI_CMD.Period_7 := 0.0;     // 17:00-20:00]]>
</Line>
<Line Number="144">
<![CDATA[    HMI_CMD.Period_8 := 0.0;     // 20:00-23:00]]>
</Line>
<Line Number="145">
<![CDATA[    HMI_CMD.Period_9 := 0.0;     // 23:00-01:00]]>
</Line>
<Line Number="146">
<![CDATA[]]>
</Line>
<Line Number="147">
<![CDATA[    // 基准重设为当前累计量, 使实时累计立即归零并重新起算]]>
</Line>
<Line Number="148">
<![CDATA[    Last_Tot_H := In_Tot;]]>
</Line>
<Line Number="149">
<![CDATA[    Last_Tot_P := In_Tot;]]>
</Line>
<Line Number="150">
<![CDATA[]]>
</Line>
<Line Number="151">
<![CDATA[    // 复位清除命令(按钮为点动式置位, 处理完立即复位)]]>
</Line>
<Line Number="152">
<![CDATA[    HMI_CMD.Clear := 0;]]>
</Line>
<Line Number="153">
<![CDATA[END_IF;]]>
</Line>
<Line Number="154">
<![CDATA[]]>
</Line>
<Line Number="155">
<![CDATA[// ===============================================================]]>
</Line>
<Line Number="156">
<![CDATA[// 功能段 5: 小时边界处理(补写上小时最终值 + 更新小时基准)]]>
</Line>
<Line Number="157">
<![CDATA[// ===============================================================]]>
</Line>
<Line Number="158">
<![CDATA[// 当 Hour 发生变化时说明刚跨过一个整点(如 07:59 -> 08:00):]]>
</Line>
<Line Number="159">
<![CDATA[//   - 用"旧基准"补写上一小时的最终产量到对应小时桶, 保证边界值完整;]]>
</Line>
<Line Number="160">
<![CDATA[//   - 再把小时基准更新为当前 In_Tot, 作为新一小时的起算点。]]>
</Line>
<Line Number="161">
<![CDATA[// 小时桶下标与小时号一一对应:]]>
</Line>
<Line Number="162">
<![CDATA[//   Hourly[0]=00:00-01:00 ... Hourly[23]=23:00-24:00]]>
</Line>
<Line Number="163">
<![CDATA[IF Prev_Hour <> Hour THEN]]>
</Line>
<Line Number="164">
<![CDATA[]]>
</Line>
<Line Number="165">
<![CDATA[    // 上一小时最终产量 = 当前总累计 - 上一小时起点基准]]>
</Line>
<Line Number="166">
<![CDATA[    Delta_Hour := In_Tot - Last_Tot_H;]]>
</Line>
<Line Number="167">
<![CDATA[]]>
</Line>
<Line Number="168">
<![CDATA[    // 负值保护: 累计量被人工清零时差值可能为负, 按 0 处理]]>
</Line>
<Line Number="169">
<![CDATA[    IF Delta_Hour < 0.0 THEN]]>
</Line>
<Line Number="170">
<![CDATA[        Delta_Hour := 0.0;]]>
</Line>
<Line Number="171">
<![CDATA[    END_IF;]]>
</Line>
<Line Number="172">
<![CDATA[]]>
</Line>
<Line Number="173">
<![CDATA[    // 补齐对应小时桶(Prev_Hour 为刚刚结束的那个小时, 范围 0..23)]]>
</Line>
<Line Number="174">
<![CDATA[    HMI_CMD.Hourly[Prev_Hour] := Delta_Hour;]]>
</Line>
<Line Number="175">
<![CDATA[]]>
</Line>
<Line Number="176">
<![CDATA[    // 更新小时基准与边界记录]]>
</Line>
<Line Number="177">
<![CDATA[    Last_Tot_H := In_Tot;]]>
</Line>
<Line Number="178">
<![CDATA[    Prev_Hour := Hour;]]>
</Line>
<Line Number="179">
<![CDATA[END_IF;]]>
</Line>
<Line Number="180">
<![CDATA[]]>
</Line>
<Line Number="181">
<![CDATA[// ===============================================================]]>
</Line>
<Line Number="182">
<![CDATA[// 功能段 6: 时段边界处理(补写上时段最终值 + 更新时段基准)]]>
</Line>
<Line Number="183">
<![CDATA[// ===============================================================]]>
</Line>
<Line Number="184">
<![CDATA[// 当 Period_ID 发生变化时说明刚跨过一个时段边界]]>
</Line>
<Line Number="185">
<![CDATA[// (01:00 / 04:00 / 07:00 / 09:00 / 12:00 / 15:00 / 17:00 / 20:00 / 23:00):]]>
</Line>
<Line Number="186">
<![CDATA[//   - 用"旧基准"补写上一时段的最终产量到对应时段变量;]]>
</Line>
<Line Number="187">
<![CDATA[//   - 再把时段基准更新为当前 In_Tot, 作为新时段的起算点。]]>
</Line>
<Line Number="188">
<![CDATA[// 注意: 时段 9 跨越午夜期间 Period_ID 恒为 9, 不会在 00:00 误触发结算。]]>
</Line>
<Line Number="189">
<![CDATA[IF Prev_Period_ID <> Period_ID THEN]]>
</Line>
<Line Number="190">
<![CDATA[]]>
</Line>
<Line Number="191">
<![CDATA[    // 上一时段最终产量 = 当前总累计 - 上一时段起点基准]]>
</Line>
<Line Number="192">
<![CDATA[    Delta_Period := In_Tot - Last_Tot_P;]]>
</Line>
<Line Number="193">
<![CDATA[]]>
</Line>
<Line Number="194">
<![CDATA[    // 负值保护: 同功能段 5]]>
</Line>
<Line Number="195">
<![CDATA[    IF Delta_Period < 0.0 THEN]]>
</Line>
<Line Number="196">
<![CDATA[        Delta_Period := 0.0;]]>
</Line>
<Line Number="197">
<![CDATA[    END_IF;]]>
</Line>
<Line Number="198">
<![CDATA[]]>
</Line>
<Line Number="199">
<![CDATA[    // 按上一时段编号补齐对应的输出变量]]>
</Line>
<Line Number="200">
<![CDATA[    CASE Prev_Period_ID OF]]>
</Line>
<Line Number="201">
<![CDATA[        1: HMI_CMD.Period_1 := Delta_Period;    // 01:00-04:00]]>
</Line>
<Line Number="202">
<![CDATA[        2: HMI_CMD.Period_2 := Delta_Period;    // 04:00-07:00]]>
</Line>
<Line Number="203">
<![CDATA[        3: HMI_CMD.Period_3 := Delta_Period;    // 07:00-09:00]]>
</Line>
<Line Number="204">
<![CDATA[        4: HMI_CMD.Period_4 := Delta_Period;    // 09:00-12:00]]>
</Line>
<Line Number="205">
<![CDATA[        5: HMI_CMD.Period_5 := Delta_Period;    // 12:00-15:00]]>
</Line>
<Line Number="206">
<![CDATA[        6: HMI_CMD.Period_6 := Delta_Period;    // 15:00-17:00]]>
</Line>
<Line Number="207">
<![CDATA[        7: HMI_CMD.Period_7 := Delta_Period;    // 17:00-20:00]]>
</Line>
<Line Number="208">
<![CDATA[        8: HMI_CMD.Period_8 := Delta_Period;    // 20:00-23:00]]>
</Line>
<Line Number="209">
<![CDATA[        9: HMI_CMD.Period_9 := Delta_Period;    // 23:00-01:00]]>
</Line>
<Line Number="210">
<![CDATA[    END_CASE;]]>
</Line>
<Line Number="211">
<![CDATA[]]>
</Line>
<Line Number="212">
<![CDATA[    // 更新时段基准与边界记录]]>
</Line>
<Line Number="213">
<![CDATA[    Last_Tot_P := In_Tot;]]>
</Line>
<Line Number="214">
<![CDATA[    Prev_Period_ID := Period_ID;]]>
</Line>
<Line Number="215">
<![CDATA[END_IF;]]>
</Line>
<Line Number="216">
<![CDATA[]]>
</Line>
<Line Number="217">
<![CDATA[// ===============================================================]]>
</Line>
<Line Number="218">
<![CDATA[// 功能段 7: 当前周期实时刷新与输出]]>
</Line>
<Line Number="219">
<![CDATA[// ===============================================================]]>
</Line>
<Line Number="220">
<![CDATA[// 本段每个扫描周期都执行, 把"当前小时 / 当前时段已经累计的产量"]]>
</Line>
<Line Number="221">
<![CDATA[// 实时写入所属的小时桶与时段变量, 使 HMI 在窗口进行中即可看到增长。]]>
</Line>
<Line Number="222">
<![CDATA[// 说明: 本段位于边界处理之后, 因此在刚跨边界的那个扫描周期,]]>
</Line>
<Line Number="223">
<![CDATA[//       基准已被更新为当前 In_Tot, 实时值自然为 0, 无需额外清零。]]>
</Line>
<Line Number="224">
<![CDATA[]]>
</Line>
<Line Number="225">
<![CDATA[// 当前小时实时累计 = 当前总累计 - 本小时起点基准]]>
</Line>
<Line Number="226">
<![CDATA[Delta_Hour := In_Tot - Last_Tot_H;]]>
</Line>
<Line Number="227">
<![CDATA[]]>
</Line>
<Line Number="228">
<![CDATA[// 当前时段实时累计 = 当前总累计 - 本时段起点基准]]>
</Line>
<Line Number="229">
<![CDATA[Delta_Period := In_Tot - Last_Tot_P;]]>
</Line>
<Line Number="230">
<![CDATA[]]>
</Line>
<Line Number="231">
<![CDATA[// 负值钳位: 防止累计量被清零瞬间 HMI 出现负产量]]>
</Line>
<Line Number="232">
<![CDATA[IF Delta_Hour < 0.0 THEN]]>
</Line>
<Line Number="233">
<![CDATA[    Delta_Hour := 0.0;]]>
</Line>
<Line Number="234">
<![CDATA[END_IF;]]>
</Line>
<Line Number="235">
<![CDATA[IF Delta_Period < 0.0 THEN]]>
</Line>
<Line Number="236">
<![CDATA[    Delta_Period := 0.0;]]>
</Line>
<Line Number="237">
<![CDATA[END_IF;]]>
</Line>
<Line Number="238">
<![CDATA[]]>
</Line>
<Line Number="239">
<![CDATA[// 写入当前小时对应的小时桶(Hour 范围 0..23, 与桶下标一一对应)]]>
</Line>
<Line Number="240">
<![CDATA[HMI_CMD.Hourly[Hour] := Delta_Hour;]]>
</Line>
<Line Number="241">
<![CDATA[]]>
</Line>
<Line Number="242">
<![CDATA[// 写入当前时段对应的时段变量]]>
</Line>
<Line Number="243">
<![CDATA[CASE Period_ID OF]]>
</Line>
<Line Number="244">
<![CDATA[    1: HMI_CMD.Period_1 := Delta_Period;    // 01:00-04:00]]>
</Line>
<Line Number="245">
<![CDATA[    2: HMI_CMD.Period_2 := Delta_Period;    // 04:00-07:00]]>
</Line>
<Line Number="246">
<![CDATA[    3: HMI_CMD.Period_3 := Delta_Period;    // 07:00-09:00]]>
</Line>
<Line Number="247">
<![CDATA[    4: HMI_CMD.Period_4 := Delta_Period;    // 09:00-12:00]]>
</Line>
<Line Number="248">
<![CDATA[    5: HMI_CMD.Period_5 := Delta_Period;    // 12:00-15:00]]>
</Line>
<Line Number="249">
<![CDATA[    6: HMI_CMD.Period_6 := Delta_Period;    // 15:00-17:00]]>
</Line>
<Line Number="250">
<![CDATA[    7: HMI_CMD.Period_7 := Delta_Period;    // 17:00-20:00]]>
</Line>
<Line Number="251">
<![CDATA[    8: HMI_CMD.Period_8 := Delta_Period;    // 20:00-23:00]]>
</Line>
<Line Number="252">
<![CDATA[    9: HMI_CMD.Period_9 := Delta_Period;    // 23:00-01:00]]>
</Line>
<Line Number="253">
<![CDATA[END_CASE;]]>
</Line>
<Line Number="254">
<![CDATA[]]>
</Line>
<Line Number="255">
<![CDATA[// 输出当前小时 / 当前时段的实时累计值]]>
</Line>
<Line Number="256">
<![CDATA[Out_Hour_RT := Delta_Hour;]]>
</Line>
<Line Number="257">
<![CDATA[Out_Period_RT := Delta_Period;]]>
</Line>
<Line Number="258">
<![CDATA[]]>
</Line>
<Line Number="259">
<![CDATA[// 当前时段编号(1..9), 供 HMI 显示"当前处于哪个时段"]]>
</Line>
<Line Number="260">
<![CDATA[Out_Period_ID := Period_ID;]]>
</Line>
<Line Number="261">
<![CDATA[]]>
</Line>
<Line Number="262">
<![CDATA[// ===============================================================]]>
</Line>
<Line Number="263">
<![CDATA[// 功能段 8: 独立输出点位同步(24 个小时 + 9 个时段)]]>
</Line>
<Line Number="264">
<![CDATA[// ===============================================================]]>
</Line>
<Line Number="265">
<![CDATA[// 把 HMI_CMD 中存储的小时桶 / 时段累计值, 逐个映射到独立的 Output 参数点位,]]>
</Line>
<Line Number="266">
<![CDATA[// 使外部程序与 HMI 可以直接按"点名"引用(如 实例名.Out_Hour_08),]]>
</Line>
<Line Number="267">
<![CDATA[// 无需再按下标访问 HMI_CMD.Hourly[] 数组, 便于上位机做报警/报表绑定。]]>
</Line>
<Line Number="268">
<![CDATA[// 说明: 属于纯映射, 不参与任何运算, 因此与顺序无关。]]>
</Line>
<Line Number="269">
<![CDATA[]]>
</Line>
<Line Number="270">
<![CDATA[// 24 个独立小时累计点位(下标与小时号一一对应)]]>
</Line>
<Line Number="271">
<![CDATA[Out_Hour_00 := HMI_CMD.Hourly[0];      // 00:00-01:00]]>
</Line>
<Line Number="272">
<![CDATA[Out_Hour_01 := HMI_CMD.Hourly[1];      // 01:00-02:00]]>
</Line>
<Line Number="273">
<![CDATA[Out_Hour_02 := HMI_CMD.Hourly[2];      // 02:00-03:00]]>
</Line>
<Line Number="274">
<![CDATA[Out_Hour_03 := HMI_CMD.Hourly[3];      // 03:00-04:00]]>
</Line>
<Line Number="275">
<![CDATA[Out_Hour_04 := HMI_CMD.Hourly[4];      // 04:00-05:00]]>
</Line>
<Line Number="276">
<![CDATA[Out_Hour_05 := HMI_CMD.Hourly[5];      // 05:00-06:00]]>
</Line>
<Line Number="277">
<![CDATA[Out_Hour_06 := HMI_CMD.Hourly[6];      // 06:00-07:00]]>
</Line>
<Line Number="278">
<![CDATA[Out_Hour_07 := HMI_CMD.Hourly[7];      // 07:00-08:00]]>
</Line>
<Line Number="279">
<![CDATA[Out_Hour_08 := HMI_CMD.Hourly[8];      // 08:00-09:00]]>
</Line>
<Line Number="280">
<![CDATA[Out_Hour_09 := HMI_CMD.Hourly[9];      // 09:00-10:00]]>
</Line>
<Line Number="281">
<![CDATA[Out_Hour_10 := HMI_CMD.Hourly[10];     // 10:00-11:00]]>
</Line>
<Line Number="282">
<![CDATA[Out_Hour_11 := HMI_CMD.Hourly[11];     // 11:00-12:00]]>
</Line>
<Line Number="283">
<![CDATA[Out_Hour_12 := HMI_CMD.Hourly[12];     // 12:00-13:00]]>
</Line>
<Line Number="284">
<![CDATA[Out_Hour_13 := HMI_CMD.Hourly[13];     // 13:00-14:00]]>
</Line>
<Line Number="285">
<![CDATA[Out_Hour_14 := HMI_CMD.Hourly[14];     // 14:00-15:00]]>
</Line>
<Line Number="286">
<![CDATA[Out_Hour_15 := HMI_CMD.Hourly[15];     // 15:00-16:00]]>
</Line>
<Line Number="287">
<![CDATA[Out_Hour_16 := HMI_CMD.Hourly[16];     // 16:00-17:00]]>
</Line>
<Line Number="288">
<![CDATA[Out_Hour_17 := HMI_CMD.Hourly[17];     // 17:00-18:00]]>
</Line>
<Line Number="289">
<![CDATA[Out_Hour_18 := HMI_CMD.Hourly[18];     // 18:00-19:00]]>
</Line>
<Line Number="290">
<![CDATA[Out_Hour_19 := HMI_CMD.Hourly[19];     // 19:00-20:00]]>
</Line>
<Line Number="291">
<![CDATA[Out_Hour_20 := HMI_CMD.Hourly[20];     // 20:00-21:00]]>
</Line>
<Line Number="292">
<![CDATA[Out_Hour_21 := HMI_CMD.Hourly[21];     // 21:00-22:00]]>
</Line>
<Line Number="293">
<![CDATA[Out_Hour_22 := HMI_CMD.Hourly[22];     // 22:00-23:00]]>
</Line>
<Line Number="294">
<![CDATA[Out_Hour_23 := HMI_CMD.Hourly[23];     // 23:00-24:00]]>
</Line>
<Line Number="295">
<![CDATA[]]>
</Line>
<Line Number="296">
<![CDATA[// 9 个独立时段累计点位]]>
</Line>
<Line Number="297">
<![CDATA[Out_Period_1 := HMI_CMD.Period_1;      // 01:00-04:00]]>
</Line>
<Line Number="298">
<![CDATA[Out_Period_2 := HMI_CMD.Period_2;      // 04:00-07:00]]>
</Line>
<Line Number="299">
<![CDATA[Out_Period_3 := HMI_CMD.Period_3;      // 07:00-09:00]]>
</Line>
<Line Number="300">
<![CDATA[Out_Period_4 := HMI_CMD.Period_4;      // 09:00-12:00]]>
</Line>
<Line Number="301">
<![CDATA[Out_Period_5 := HMI_CMD.Period_5;      // 12:00-15:00]]>
</Line>
<Line Number="302">
<![CDATA[Out_Period_6 := HMI_CMD.Period_6;      // 15:00-17:00]]>
</Line>
<Line Number="303">
<![CDATA[Out_Period_7 := HMI_CMD.Period_7;      // 17:00-20:00]]>
</Line>
<Line Number="304">
<![CDATA[Out_Period_8 := HMI_CMD.Period_8;      // 20:00-23:00]]>
</Line>
<Line Number="305">
<![CDATA[Out_Period_9 := HMI_CMD.Period_9;      // 23:00-01:00]]>
</Line>
<Line Number="306">
<![CDATA[]]>
</Line>
<Line Number="307">
<![CDATA[// ===============================================================]]>
</Line>
<Line Number="308">
<![CDATA[// 功能段 9: HMI 数据同步]]>
</Line>
<Line Number="309">
<![CDATA[// ===============================================================]]>
</Line>
<Line Number="310">
<![CDATA[// 将输出参数同步到 HMI_CMD 结构, 便于 HMI 统一按一个结构体读取]]>
</Line>
<Line Number="311">
<![CDATA[HMI_CMD.Out_Hour_RT := Out_Hour_RT;]]>
</Line>
<Line Number="312">
<![CDATA[HMI_CMD.Out_Period_RT := Out_Period_RT;]]>
</Line>
<Line Number="313">
<![CDATA[HMI_CMD.Out_Period_ID := Out_Period_ID;]]>
</Line>
<Line Number="314">
<![CDATA[]]>
</Line>
<Line Number="315">
<![CDATA[// ===============================================================]]>
</Line>
<Line Number="316">
<![CDATA[// 功能段 10: 启用状态输出]]>
</Line>
<Line Number="317">
<![CDATA[// ===============================================================]]>
</Line>
<Line Number="318">
<![CDATA[// EnableOut 跟随 EnableIn, 用于在梯形图中级联使能]]>
</Line>
<Line Number="319">
<![CDATA[EnableOut := EnableIn;]]>
</Line>
<Line Number="320">
<![CDATA[]]>
</Line>
<Line Number="321">
<![CDATA[// ===============================================================]]>
</Line>
<Line Number="322">
<![CDATA[// 程序结束]]>
</Line>
<Line Number="323">
<![CDATA[// ===============================================================]]>
</Line>
</STContent>
</Routine>
</Routines>
<Dependencies>
<Dependency Type="DataType" Name="OreProdStats_HourlyPeriod_Type"/>
</Dependencies>
</AddOnInstructionDefinition>
</AddOnInstructionDefinitions>
</Controller>
</RSLogix5000Content>
